<!DOCTYPE html>
<html lang="fa" dir="rtl">
<head>
<meta charset="UTF-8">
<title>چک‌لیست تحویل پست فشار قوی</title>
<link rel="stylesheet" href="checklist.css">
</head>
<body>
<header class="head">
    <div>
        <div class="kicker">تست‌های راه‌اندازی پیش از برق‌دار کردن</div>
        <h1>چک‌لیست تحویل پست فشار قوی</h1>
        <p class="sub">بی‌های خط، ترانسفورماتور و فیدر؛ تجهیزات اولیه، حفاظت، کنترل و اسکادا</p>
    </div>
    <div class="brand"><b>صابر خاک‌بیز</b><br>تست و تحویل، اسکادا و اتوماسیون پست</div>
</header>

<section class="info">
    <div class="two"><span>نام پست:</span><i></i></div>
    <div><span>سطح ولتاژ:</span><i></i></div>
    <div><span>بی / فیدر:</span><i></i></div>
    <div><span>پیمانکار:</span><i></i></div>
    <div><span>تاریخ:</span><i></i></div>
    <div class="wide"><span>دستگاه‌های تست و تاریخ کالیبراسیون:</span><i></i></div>
</section>

<p class="note">معیار پذیرش هر مورد، دستورالعمل سازنده‌ی تجهیز، استاندارد مرجع آن و مشخصات فنی پروژه است. عدد اندازه‌گیری‌شده را در ستون «مقدار» بنویسید و برگه‌ی تست کامل را پیوست کنید. پیش از هر تست: مجوز کار، قطع، تأیید بی‌برقی و اتصال زمین موقت دو طرف محل کار.</p>

<h2><span class="n">۱</span>بازرسی عمومی</h2>
<table>
<thead><tr><th>مورد</th><th class="c">انجام شد</th><th style="width:20%">مقدار / نتیجه</th><th class="w-note">توضیح</th></tr></thead>
<tbody>
<tr><td>انطباق تجهیزات و پلاک‌ها با نقشه‌ها و مشخصات فنی</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>فاصله‌های ایمنی، حریم‌ها و دسترسی‌های بهره‌برداری</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>اتصال زمین همه‌ی تجهیزات، سازه‌ها، درها و حصار</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>برچسب‌گذاری فازها، تابلوها، کابل‌ها و مارک‌گذاری سیم‌ها</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>گلندها، آب‌بندی و مسدودسازی ورودی کابل‌ها (حریق و جانور)</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>سطح روغن، نشتی، و نبود ابزار یا مواد اضافه روی تجهیزات</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
</tbody></table>

<h2><span class="n">۲</span>شبکه‌ی زمین</h2>
<table>
<thead><tr><th>مورد</th><th class="c">انجام شد</th><th style="width:20%">مقدار / نتیجه</th><th class="w-note">توضیح</th></tr></thead>
<tbody>
<tr><td>مقاومت شبکه‌ی زمین پست</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>پیوستگی اتصال هر تجهیز به شبکه‌ی زمین</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>ولتاژ گام و تماس، در صورت الزام طرح</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
</tbody></table>

<h2><span class="n">۳</span>ترانسفورماتور قدرت</h2>
<table>
<thead><tr><th>مورد</th><th class="c">انجام شد</th><th style="width:20%">مقدار / نتیجه</th><th class="w-note">توضیح</th></tr></thead>
<tbody>
<tr><td>مقاومت عایقی سیم‌پیچ‌ها و شاخص پلاریزاسیون (PI)</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>مقاومت سیم‌پیچ در همه‌ی تپ‌ها</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>نسبت تبدیل (TTR) در همه‌ی تپ‌ها و کنترل گروه برداری</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>جریان مغناطیس‌کنندگی؛ ضریب تلفات عایقی (tan δ) در صورت الزام</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>روغن: ولتاژ شکست (BDV) و نمونه‌ی مرجع آنالیز گاز (DGA)</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>تپ‌چنجر زیر بار: عملکرد محلی و دور، حدهای بالا و پایین، نمایش موقعیت</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>بوخهلتس، شیر اطمینان فشار، دماسنج روغن و سیم‌پیچ: آلارم و تریپ واقعی</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>فن‌ها و کنترل خنک‌کاری</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
</tbody></table>

<h2><span class="n">۴</span>بریکر</h2>
<table>
<thead><tr><th>مورد</th><th class="c">انجام شد</th><th style="width:20%">مقدار / نتیجه</th><th class="w-note">توضیح</th></tr></thead>
<tbody>
<tr><td>مقاومت کنتاکت اصلی (میکرواهم‌متر)</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>زمان‌سنجی قطع، وصل و CO؛ همزمانی پل‌ها</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>مقاومت عایقی</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>فشار یا چگالی SF6؛ آلارم و قفل کم‌فشاری</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>مکانیزم شارژ فنر، Anti-pumping و نظارت مدار تریپ</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
</tbody></table>

<h2><span class="n">۵</span>سکسیونر و تیغه‌ی زمین</h2>
<table>
<thead><tr><th>مورد</th><th class="c">انجام شد</th><th style="width:20%">مقدار / نتیجه</th><th class="w-note">توضیح</th></tr></thead>
<tbody>
<tr><td>مقاومت کنتاکت</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>عملکرد محلی و دور و نمایش وضعیت</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>اینترلاک‌های مکانیکی و الکتریکی با بریکر و تیغه‌ی زمین</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
</tbody></table>

<h2><span class="n">۶</span>ترانس جریان (CT) و ترانس ولتاژ (VT / CVT)</h2>
<table>
<thead><tr><th>مورد</th><th class="c">انجام شد</th><th style="width:20%">مقدار / نتیجه</th><th class="w-note">توضیح</th></tr></thead>
<tbody>
<tr><td>CT: نسبت و پلاریته‌ی همه‌ی هسته‌ها</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>CT: منحنی تحریک (نقطه‌ی زانو) هسته‌های حفاظتی؛ مقاومت سیم‌پیچ ثانویه</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>CT: اتصال زمین تک‌نقطه‌ای مدار ثانویه؛ باز نبودن مدار ثانویه</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>VT: نسبت، پلاریته و مقاومت عایقی؛ فیوز یا MCB ثانویه و آلارم آن</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
</tbody></table>

<h2><span class="n">۷</span>برقگیر و کابل قدرت</h2>
<table>
<thead><tr><th>مورد</th><th class="c">انجام شد</th><th style="width:20%">مقدار / نتیجه</th><th class="w-note">توضیح</th></tr></thead>
<tbody>
<tr><td>برقگیر: مقاومت عایقی یا جریان نشتی؛ شمارنده و اتصال زمین</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>کابل: مقاومت عایقی؛ تست ولتاژ (VLF یا DC) و تست غلاف طبق مشخصات</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>کابل: فازبندی دو سر و اتصال زمین شیلد طبق طرح</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
</tbody></table>

<h2><span class="n">۸</span>حفاظت و رله‌ها</h2>
<table>
<thead><tr><th>مورد</th><th class="c">انجام شد</th><th style="width:20%">مقدار / نتیجه</th><th class="w-note">توضیح</th></tr></thead>
<tbody>
<tr><td>تنظیمات رله‌ها مطابق مطالعه‌ی حفاظتی تأییدشده؛ نسخه‌ی تنظیمات ثبت شده</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>تزریق ثانویه‌ی هر تابع حفاظتی و ثبت زمان عملکرد</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>تریپ واقعی تا بریکر؛ ماتریس تریپ و بریکر فیل</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>پایداری حفاظت دیفرانسیل (تزریق اولیه یا کنترل زیر بار)</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
</tbody></table>

<h2><span class="n">۹</span>سیستم DC، کنترل و اسکادا</h2>
<table>
<thead><tr><th>مورد</th><th class="c">انجام شد</th><th style="width:20%">مقدار / نتیجه</th><th class="w-note">توضیح</th></tr></thead>
<tbody>
<tr><td>باتری: ولتاژ و ظرفیت؛ آلارم‌های شارژر؛ نظارت خطای زمین DC</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>کنترل محلی و دور و انتخابگر Local/Remote</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>منطق اینترلاک بی‌ها، با همه‌ی حالت‌های مجاز و غیرمجاز</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>تست نقطه‌به‌نقطه با مرکز کنترل (چک‌لیست جداگانه‌ی اسکادا)</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
</tbody></table>

<h2><span class="n">۱۰</span>برق‌دار کردن و تحویل</h2>
<table>
<thead><tr><th>مورد</th><th class="c">انجام شد</th><th style="width:20%">مقدار / نتیجه</th><th class="w-note">توضیح</th></tr></thead>
<tbody>
<tr><td>بازدید نهایی و جمع‌آوری همه‌ی اتصال زمین‌های موقت</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>اجرای دستورالعمل برق‌دار کردن با هماهنگی دیسپاچینگ</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>کنترل فازبندی و هم‌فازی؛ ثبت مقادیر بی‌باری و زیر بار</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
<tr><td>تحویل مدارک: نقشه‌های چون‌ساخت، گزارش تست‌ها، تنظیمات رله‌ها و پیکربندی RTU</td><td class="c"><span class="box"></span></td><td></td><td></td></tr>
</tbody></table>

<div class="sign"><div>پیمانکار: نام و امضا</div><div>دستگاه نظارت: نام و امضا</div><div>بهره‌بردار: نام و امضا</div></div>

<p class="foot">این چک‌لیست راهنمای عملی است و جایگزین دستورالعمل‌های سازنده، استانداردهای مرجع و مشخصات فنی پروژه نیست. تهیه: صابر خاک‌بیز · <span class="url">saber-khakbiz.github.io/Gilan-Electrical-Testing</span></p>
</body>
</html>
