<!DOCTYPE html>
<html lang="fa" dir="rtl">
<head>
<meta charset="UTF-8">
<title>چک‌لیست نظارت تاسیسات برقی ساختمان</title>
<link rel="stylesheet" href="checklist.css">
</head>
<body>
<header class="head">
    <div>
        <div class="kicker">مرحله‌به‌مرحله، بر اساس مبحث ۲، ۳ و ۱۳ مقررات ملی ساختمان</div>
        <h1>چک‌لیست نظارت تاسیسات برقی ساختمان</h1>
        <p class="sub">برای ناظر برق؛ هر مرحله پیش از پوشانده شدن کار</p>
    </div>
    <div class="brand"><b>صابر خاک‌بیز</b><br>ناظر و طراح تاسیسات برقی</div>
</header>

<section class="info">
    <div class="two"><span>نام پروژه:</span><i></i></div>
    <div><span>شماره‌ی پروانه:</span><i></i></div>
    <div><span>مالک:</span><i></i></div>
    <div><span>مجری:</span><i></i></div>
    <div><span>ناظر برق:</span><i></i></div>
</section>

<p class="note">از هر مرحله پیش از پوشانده شدن عکس تاریخ‌دار بگیرید و شماره‌ی آن را در ستون توضیح بنویسید. هر مغایرت کتبی به مجری و مالک اعلام شود؛ تذکر شفاهی در پرونده وجود ندارد.</p>

<h2><span class="n">۱</span>پیش از بتن‌ریزی سقف &nbsp;<span class="crit">تاریخ بازدید: ............</span></h2>
<table>
<thead><tr><th>مورد</th><th class="c">مطابق</th><th class="c">نامطابق</th><th class="w-note">توضیح / شماره‌ی عکس</th></tr></thead>
<tbody>
<tr><td>لوله‌گذاری سقف مطابق نقشه؛ محل قوطی‌ها و چراغ‌ها</td><td class="c"><span class="box"></span></td><td class="c"><span class="box"></span></td><td></td></tr>
<tr><td>لوله‌ی جداگانه برای برق، تلفن، شبکه و آنتن</td><td class="c"><span class="box"></span></td><td class="c"><span class="box"></span></td><td></td></tr>
<tr><td>محکم بودن لوله‌ها و بسته بودن سر آن‌ها در برابر ورود بتن</td><td class="c"><span class="box"></span></td><td class="c"><span class="box"></span></td><td></td></tr>
</tbody></table>

<h2><span class="n">۲</span>سیستم زمین، پیش از پر کردن چاه یا گودال &nbsp;<span class="crit">تاریخ بازدید: ............</span></h2>
<table>
<thead><tr><th>مورد</th><th class="c">مطابق</th><th class="c">نامطابق</th><th class="w-note">توضیح / شماره‌ی عکس</th></tr></thead>
<tbody>
<tr><td>نوع و ابعاد الکترود مطابق طرح (صفحه، میله یا حلقه‌ی پی)</td><td class="c"><span class="box"></span></td><td class="c"><span class="box"></span></td><td></td></tr>
<tr><td>اتصال هادی به الکترود با جوش احتراقی یا اتصال استاندارد، نه پیچ ساده زیر خاک</td><td class="c"><span class="box"></span></td><td class="c"><span class="box"></span></td><td></td></tr>
<tr><td>مسیر و مقطع هادی زمین تا شینه‌ی اصلی زمین (MET)</td><td class="c"><span class="box"></span></td><td class="c"><span class="box"></span></td><td></td></tr>
<tr><td>اندازه‌گیری مقاومت زمین به روش سه‌نقطه و مقایسه با عدد طرح: <span class="ltr">........ Ω</span></td><td class="c"><span class="box"></span></td><td class="c"><span class="box"></span></td><td></td></tr>
</tbody></table>

<h2><span class="n">۳</span>پیش از گچ و کاشی &nbsp;<span class="crit">تاریخ بازدید: ............</span></h2>
<table>
<thead><tr><th>مورد</th><th class="c">مطابق</th><th class="c">نامطابق</th><th class="w-note">توضیح / شماره‌ی عکس</th></tr></thead>
<tbody>
<tr><td>لوله‌گذاری دیوارها؛ سیم تک‌رشته فقط داخل لوله یا داکت</td><td class="c"><span class="box"></span></td><td class="c"><span class="box"></span></td><td></td></tr>
<tr><td>قوطی تقسیم در دسترس، نه زیر کاشی یا کابینت</td><td class="c"><span class="box"></span></td><td class="c"><span class="box"></span></td><td></td></tr>
<tr><td>حمام: منطقه‌بندی؛ کلید و پریز بیرون از مناطق مجاز</td><td class="c"><span class="box"></span></td><td class="c"><span class="box"></span></td><td></td></tr>
<tr><td>شافت برق جدا از گاز و آب؛ نبود لوله یا کابل ساختمان داخل چاه آسانسور</td><td class="c"><span class="box"></span></td><td class="c"><span class="box"></span></td><td></td></tr>
</tbody></table>

<h2><span class="n">۴</span>سیم‌کشی، تابلوها و همبندی &nbsp;<span class="crit">تاریخ بازدید: ............</span></h2>
<table>
<thead><tr><th>مورد</th><th class="c">مطابق</th><th class="c">نامطابق</th><th class="w-note">توضیح / شماره‌ی عکس</th></tr></thead>
<tbody>
<tr><td>رنگ‌بندی: فاز قهوه‌ای، مشکی یا خاکستری؛ نول آبی؛ حفاظتی سبز-زرد</td><td class="c"><span class="box"></span></td><td class="c"><span class="box"></span></td><td></td></tr>
<tr><td>حداقل مقطع مس: روشنایی <span class="ltr">1.5 mm²</span> و پریز <span class="ltr">2.5 mm²</span>؛ کنترل با نقشه</td><td class="c"><span class="box"></span></td><td class="c"><span class="box"></span></td><td></td></tr>
<tr><td>جداسازی N و PE پس از نقطه‌ی تفکیک؛ شینه‌ی جدا در تابلوهای فرعی</td><td class="c"><span class="box"></span></td><td class="c"><span class="box"></span></td><td></td></tr>
<tr><td>نقشه‌ی تک‌خطی داخل تابلو و برچسب هر کلید؛ گلند یا بوشن در ورود کابل</td><td class="c"><span class="box"></span></td><td class="c"><span class="box"></span></td><td></td></tr>
<tr><td>کلید جریان باقیمانده‌ی <span class="ltr">30 mA</span> برای مدارهای پریز و حمام</td><td class="c"><span class="box"></span></td><td class="c"><span class="box"></span></td><td></td></tr>
<tr><td>همبندی اصلی: لوله‌ی آب، لوله‌ی گاز پس از اتصال عایقی، اسکلت فلزی؛ بست قابل بازدید</td><td class="c"><span class="box"></span></td><td class="c"><span class="box"></span></td><td></td></tr>
<tr><td>آسانسور: فیدر جدا و کلید قطع قفل‌شدنی در موتورخانه؛ روشنایی و پریز چاهک روی مدار جدا</td><td class="c"><span class="box"></span></td><td class="c"><span class="box"></span></td><td></td></tr>
</tbody></table>

<h2><span class="n">۵</span>حریق و برق اضطراری &nbsp;<span class="crit">تاریخ بازدید: ............</span></h2>
<table>
<thead><tr><th>مورد</th><th class="c">مطابق</th><th class="c">نامطابق</th><th class="w-note">توضیح / شماره‌ی عکس</th></tr></thead>
<tbody>
<tr><td>اعلام حریق روی مدار اختصاصی با برچسب هشدار؛ باتری پشتیبان سالم</td><td class="c"><span class="box"></span></td><td class="c"><span class="box"></span></td><td></td></tr>
<tr><td>روشنایی اضطراری و علائم خروج؛ آزمون با قطع کلید ورودی ساختمان</td><td class="c"><span class="box"></span></td><td class="c"><span class="box"></span></td><td></td></tr>
<tr><td>تغذیه‌ی پمپ آتش‌نشانی و فن تخلیه‌ی دود پیش از کلید اصلی یا مدار مستقل، با کابل مقاوم در برابر آتش</td><td class="c"><span class="box"></span></td><td class="c"><span class="box"></span></td><td></td></tr>
<tr><td>مسدودسازی آتش (Fire Stop) در عبور کابل از دیوار و سقف جداکننده و شافت</td><td class="c"><span class="box"></span></td><td class="c"><span class="box"></span></td><td></td></tr>
</tbody></table>

<h2><span class="n">۶</span>آزمون‌ها و پایان کار &nbsp;<span class="crit">تاریخ بازدید: ............</span></h2>
<table>
<thead><tr><th>مورد</th><th class="c">مطابق</th><th class="c">نامطابق</th><th class="w-note">مقدار / توضیح</th></tr></thead>
<tbody>
<tr><td>پیوستگی هادی حفاظتی تا آخرین پریز</td><td class="c"><span class="box"></span></td><td class="c"><span class="box"></span></td><td></td></tr>
<tr><td>مقاومت عایقی با <span class="ltr">500 V DC</span>، حداقل <span class="ltr">1 MΩ</span> (تجهیزات الکترونیکی جدا)</td><td class="c"><span class="box"></span></td><td class="c"><span class="box"></span></td><td></td></tr>
<tr><td>مقاومت زمین؛ عملکرد RCD با تستر (نه فقط دکمه‌ی تست)</td><td class="c"><span class="box"></span></td><td class="c"><span class="box"></span></td><td></td></tr>
<tr><td>برگه‌ی نتایج با نام دستگاه و تاریخ کالیبراسیون پیوست گزارش است</td><td class="c"><span class="box"></span></td><td class="c"><span class="box"></span></td><td></td></tr>
<tr><td>صورت‌جلسه‌ی تغییرات با امضای طراح، مجری و ناظر؛ نقشه‌ی چون‌ساخت تحویل شده</td><td class="c"><span class="box"></span></td><td class="c"><span class="box"></span></td><td></td></tr>
</tbody></table>

<div class="sign"><div>ناظر برق: نام و امضا</div><div>مجری: نام و امضا</div><div>مالک</div></div>

<p class="foot">این چک‌لیست راهنمای عملی است و جایگزین متن رسمی مقررات ملی ساختمان، نقشه‌های مصوب و دستورالعمل‌های سازمان نظام مهندسی نیست. تهیه: صابر خاک‌بیز · <span class="url">saber-khakbiz.github.io/Gilan-Electrical-Testing</span></p>
</body>
</html>
