<!DOCTYPE html>
<html lang="fa" dir="rtl">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>تست و تحویل تاسیسات برقی در رشت و لاهیجان | صابر خاک‌بیز</title>
    <meta name="description" content="تست، اندازه‌گیری و تحویل تاسیسات برقی پروژه‌های ساختمانی و صنعتی در رشت، لاهیجان و استان گیلان مطابق مبحث ۱۳ مقررات ملی ساختمان و IEC 60364-6، همراه با گزارش مکتوب نتایج." />
    <meta name="theme-color" content="#0a1128" />

    <!-- Open Graph: link previews in Telegram / WhatsApp.
         TODO: add og:url, og:image and <link rel="canonical"> once the final
         site URL is known (og:image must be an absolute URL). -->
    <meta property="og:type" content="website" />
    <meta property="og:locale" content="fa_IR" />
    <meta property="og:site_name" content="صابر خاک‌بیز" />
    <meta property="og:title" content="تست و تحویل تاسیسات برقی در رشت و لاهیجان | صابر خاک‌بیز" />
    <meta property="og:description" content="تست، اندازه‌گیری و تحویل تاسیسات برقی مطابق مبحث ۱۳ و IEC 60364-6، همراه با گزارش مکتوب نتایج." />

    <!-- Structured data (schema.org). Electrician is the specific subtype for
         this trade; areaServed is used because this is a service-area business. -->
    <script type="application/ld+json">
    {
        "@context": "https://schema.org",
        "@type": "Electrician",
        "name": "صابر خاک‌بیز",
        "description": "مجری تست و تحویل تاسیسات برقی در رشت، لاهیجان و استان گیلان",
        "telephone": "+989225980729",
        "email": "saberkhakbiz73@gmail.com",
        "areaServed": [
            { "@type": "City", "name": "رشت" },
            { "@type": "City", "name": "لاهیجان" },
            { "@type": "AdministrativeArea", "name": "استان گیلان" }
        ],
        "address": {
            "@type": "PostalAddress",
            "addressRegion": "گیلان",
            "addressCountry": "IR"
        },
        "sameAs": [
            "https://t.me/saberk14z"
        ]
    }
    </script>

    <link rel="icon" type="image/png" href="images/favicon.png" />

    <!-- Self-hosted Vazirmatn variable font -->
    <link href="fonts/vazirmatn-local.css" rel="stylesheet" type="text/css" />

    <!-- Pre-compiled Tailwind CSS. Rebuild after adding new classes:
         npx tailwindcss@3.4.19 -o tailwind.css --minify   (uses tailwind.config.js) -->
    <link rel="stylesheet" href="tailwind.css" />

    <link rel="stylesheet" href="style.css" />

    <!-- Local image fallback. Defined inline in <head> so it exists before any
         <img onerror> below can fire. Builds an SVG data URI in-browser. -->
    <script>
        function svgFallback(width, height, label) {
            const fontSize = Math.max(11, Math.min(width, height) * 0.14);
            const svg =
                '<svg xmlns="http://www.w3.org/2000/svg" width="' + width + '" height="' + height + '">' +
                '<rect width="100%" height="100%" fill="#101f42" stroke="#1c2d5a" stroke-width="1"/>' +
                '<text x="50%" y="50%" fill="#f59e0b" font-family="sans-serif" font-size="' + fontSize + '" ' +
                'font-weight="600" text-anchor="middle" dominant-baseline="middle">' + label + '</text>' +
                '</svg>';
            return 'data:image/svg+xml;charset=UTF-8,' + encodeURIComponent(svg);
        }
    </script>
</head>
<body class="font-sans antialiased bg-navy-base text-gray-100">

    <!-- Fixed top navigation bar -->
    <header class="fixed top-0 left-0 right-0 z-50 bg-navy-base/90 backdrop-blur-md border-b border-navy-border px-4 py-3">
        <div class="max-w-6xl mx-auto flex items-center justify-between gap-4">
            <a href="#hero" class="flex items-center gap-2.5 lg:gap-3 min-w-0">
                <img src="images/logo.png" alt="لوگوی صابر خاک‌بیز" width="56" height="56" onerror="this.onerror=null; this.src=svgFallback(80,80,'Logo');" class="w-10 h-10 lg:w-14 lg:h-14 object-contain flex-shrink-0">
                <span class="w-3 h-3 rounded-full bg-amber-hazard animate-pulse motion-reduce:animate-none flex-shrink-0" aria-hidden="true"></span>
                <span class="min-w-0">
                    <span class="font-bold text-white text-sm md:text-lg block truncate">صابر خاک‌بیز</span>
                    <span class="hidden sm:block lg:hidden xl:block text-base text-amber-hazard font-semibold truncate">مجری تست و تحویل تاسیسات برقی در استان گیلان</span>
                </span>
            </a>

            <!-- Desktop nav (lg and up; below that the hamburger menu is used) -->
            <nav class="hidden lg:flex items-center gap-5 text-sm font-medium whitespace-nowrap" aria-label="منوی اصلی">
                <a href="#hero" data-nav-link class="nav-link text-gray-300 hover:text-amber-hazard transition">معرفی</a>
                <a href="#procedures" data-nav-link class="nav-link text-gray-300 hover:text-amber-hazard transition">دستورالعمل‌های تست</a>
                <a href="#instruments" data-nav-link class="nav-link text-gray-300 hover:text-amber-hazard transition">تجهیزات و ابزارها</a>
                <a href="#standards" data-nav-link class="nav-link text-gray-300 hover:text-amber-hazard transition">استانداردها</a>
                <a href="#portfolio" data-nav-link class="nav-link text-gray-300 hover:text-amber-hazard transition">نمونه‌کارها</a>
                <a href="regs/index.html" class="px-2.5 py-1 rounded-lg border border-amber-hazard/40 text-amber-hazard text-xs font-semibold hover:bg-amber-hazard hover:text-navy-base transition">مقررات برق</a>
                <a href="#contact" data-nav-link class="px-4 py-1.5 rounded-lg bg-amber-hazard text-navy-base font-bold hover:bg-amber-glow transition shadow-lg shadow-amber-hazard/20">ارتباط با من</a>
            </nav>

            <!-- Mobile / tablet menu toggle -->
            <button type="button" id="mobile-menu-toggle" aria-label="باز کردن منو" aria-expanded="false" aria-controls="mobile-menu" class="lg:hidden flex-shrink-0 w-11 h-11 flex items-center justify-center rounded-lg border border-navy-border text-amber-hazard hover:border-amber-hazard transition">
                <svg id="mobile-menu-icon-open" class="w-6 h-6" fill="none" stroke="currentColor" viewBox="0 0 24 24" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M4 6h16M4 12h16M4 18h16"></path></svg>
                <svg id="mobile-menu-icon-close" class="w-6 h-6 hidden" fill="none" stroke="currentColor" viewBox="0 0 24 24" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M6 18L18 6M6 6l12 12"></path></svg>
            </button>
        </div>

        <!-- Mobile / tablet menu panel -->
        <nav id="mobile-menu" class="hidden lg:hidden mt-3 pb-1 flex flex-col gap-1 border-t border-navy-border pt-3" aria-label="منوی موبایل">
            <a href="#hero" class="text-right py-3 px-2 rounded-lg text-gray-300 hover:bg-navy-card hover:text-amber-hazard transition">معرفی</a>
            <a href="#procedures" class="text-right py-3 px-2 rounded-lg text-gray-300 hover:bg-navy-card hover:text-amber-hazard transition">دستورالعمل‌های تست</a>
            <a href="#instruments" class="text-right py-3 px-2 rounded-lg text-gray-300 hover:bg-navy-card hover:text-amber-hazard transition">تجهیزات و ابزارها</a>
            <a href="#standards" class="text-right py-3 px-2 rounded-lg text-gray-300 hover:bg-navy-card hover:text-amber-hazard transition">استانداردها</a>
            <a href="#portfolio" class="text-right py-3 px-2 rounded-lg text-gray-300 hover:bg-navy-card hover:text-amber-hazard transition">نمونه‌کارها</a>
            <a href="regs/index.html" class="text-right py-3 px-2 rounded-lg text-amber-hazard font-semibold hover:bg-navy-card transition">مقررات برق</a>
            <a href="#contact" class="text-right py-3 px-2 rounded-lg bg-amber-hazard text-navy-base font-bold hover:bg-amber-glow transition">ارتباط با من</a>
        </nav>
    </header>

    <!-- Page sections. data-nav-label feeds the side navigation dots. -->
    <main class="site-sections">

            <!-- Section 1: Hero & profile -->
            <section id="hero" data-nav-label="معرفی" class="page-section p-6 pt-28 md:pt-24">
                <div class="max-w-5xl w-full space-y-6">

                    <div class="text-center">
                        <div class="inline-flex items-center gap-2 px-5 py-2 rounded-full bg-amber-hazard/15 border border-amber-hazard/40 text-amber-hazard text-sm font-bold shadow-lg shadow-amber-hazard/10">
                            <svg class="w-5 h-5 flex-shrink-0 text-amber-hazard" fill="none" stroke="currentColor" viewBox="0 0 24 24" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 12l2 2 4-4m6 2a9 9 0 11-18 0 9 9 0 0118 0z"></path></svg>
                            <span>مجری تخصصی بازرسی، تست، ایمن‌سازی و تحویل تاسیسات برقی مورد تایید نظام مهندسی استان</span>
                        </div>
                    </div>

                    <div class="flex flex-col md:flex-row items-center justify-center gap-6 text-center md:text-right">
                        <div class="relative group flex-shrink-0">
                            <div class="absolute -inset-0.5 bg-gradient-to-r from-amber-hazard to-amber-glow rounded-full blur opacity-50 group-hover:opacity-100 transition duration-300"></div>
                            <img src="images/profile.png" alt="صابر خاک‌بیز" width="160" height="160" onerror="this.onerror=null; this.src=svgFallback(160,160,'Saber Khakbiz');" class="relative w-32 h-32 md:w-40 md:h-40 rounded-full object-cover border-2 border-amber-hazard bg-navy-card shadow-2xl">
                        </div>

                        <div class="space-y-3 max-w-2xl">
                            <h1 class="text-3xl md:text-4xl font-black text-white tracking-tight">
                                صابر خاک‌بیز
                            </h1>
                            <p class="text-amber-hazard font-bold text-base md:text-xl leading-relaxed">
                                کارشناس ارشد برق | ناظر و طراح تاسیسات برقی | مهندس اسکادا
                            </p>
                            <p class="text-gray-300 text-sm md:text-base leading-relaxed">
                                تست، اندازه‌گیری و تحویل تاسیسات برقی پروژه‌های ساختمانی و صنعتی در رشت، لاهیجان و سایر شهرهای استان گیلان، مطابق مبحث ۱۳ مقررات ملی ساختمان و IEC 60364-6، همراه با گزارش مکتوب نتایج. همچنین خدمات تخصصی پست‌های فشار قوی، اسکادا و امنیت شبکه‌های صنعتی.
                            </p>
                            <!-- Primary calls to action -->
                            <div class="flex flex-wrap items-center justify-center md:justify-start gap-3 pt-1">
                                <a href="#contact" class="inline-flex items-center gap-2 px-5 py-2.5 rounded-lg bg-amber-hazard text-navy-base font-bold hover:bg-amber-glow transition shadow-lg shadow-amber-hazard/20">
                                    درخواست تست و تحویل
                                </a>
                                <a href="tel:+989225980729" class="inline-flex items-center gap-2 px-5 py-2.5 rounded-lg border border-amber-hazard/40 text-amber-hazard font-semibold hover:bg-amber-hazard hover:text-navy-base transition">
                                    <svg class="w-4 h-4" fill="none" stroke="currentColor" viewBox="0 0 24 24" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M3 5a2 2 0 012-2h3.28a1 1 0 01.948.684l1.498 4.493a1 1 0 01-.502 1.21l-2.257 1.13a11.042 11.042 0 005.516 5.516l1.13-2.257a1 1 0 011.21-.502l4.493 1.498a1 1 0 01.684.949V19a2 2 0 01-2 2h-1C9.716 21 3 14.284 3 6V5z"></path></svg>
                                    <span dir="ltr">0922 598 0729</span>
                                </a>
                            </div>
                        </div>
                    </div>

                    <div class="grid grid-cols-2 md:grid-cols-5 gap-3 pt-2">
                        <div class="bg-navy-card p-3 rounded-xl border border-navy-border text-center">
                            <span class="text-amber-hazard text-xl block mb-1" aria-hidden="true">⚡</span>
                            <h3 class="text-sm font-bold text-white">تست و تحویل</h3>
                            <p class="text-xs text-gray-400 mt-0.5">تاسیسات برقی و پست‌ها</p>
                        </div>
                        <div class="bg-navy-card p-3 rounded-xl border border-navy-border text-center">
                            <span class="text-amber-hazard text-xl block mb-1" aria-hidden="true">📐</span>
                            <h3 class="text-sm font-bold text-white">طراحی و نظارت</h3>
                            <p class="text-xs text-gray-400 mt-0.5">تاسیسات نظام مهندسی</p>
                        </div>
                        <div class="bg-navy-card p-3 rounded-xl border border-navy-border text-center">
                            <span class="text-amber-hazard text-xl block mb-1" aria-hidden="true">📡</span>
                            <h3 class="text-sm font-bold text-white">اسکادا و RTU</h3>
                            <p class="text-xs text-gray-400 mt-0.5">تله‌متری و اتوماسیون</p>
                        </div>
                        <div class="bg-navy-card p-3 rounded-xl border border-navy-border text-center">
                            <span class="text-amber-hazard text-xl block mb-1" aria-hidden="true">💻</span>
                            <h3 class="text-sm font-bold text-white">برنامه‌نویسی</h3>
                            <p class="text-xs text-gray-400 mt-0.5">توسعه ابزارهای فنی</p>
                        </div>
                        <div class="bg-navy-card p-3 rounded-xl border border-navy-border text-center col-span-2 md:col-span-1">
                            <span class="text-amber-hazard text-xl block mb-1" aria-hidden="true">🛡️</span>
                            <h3 class="text-sm font-bold text-white">امنیت شبکه</h3>
                            <p class="text-xs text-gray-400 mt-0.5">ایمن‌سازی شبکه صنعتی</p>
                        </div>
                    </div>

                    <div class="bg-navy-card/80 p-3.5 rounded-xl border border-navy-border flex flex-wrap justify-around text-center text-sm text-gray-300 gap-3 shadow-xl">
                        <div><strong class="text-amber-hazard block text-sm font-bold">مبحث ۱۳ / IEC 60364-6</strong> مراجع تست و تحویل</div>
                        <div class="border-r border-navy-border pr-4"><strong class="text-amber-hazard block text-sm font-bold">تجهیزات کالیبره</strong> ابزارهای تست پیشرفته</div>
                        <div class="border-r border-navy-border pr-4"><strong class="text-amber-hazard block text-sm font-bold">گزارش کتبی رسمی</strong> تحویل نهایی پروژه‌ها</div>
                    </div>

                </div>
            </section>

            <!-- Section 2: Test procedures (cards are ordered per IEC 60364-6: dead tests first, then live tests) -->
            <section id="procedures" data-nav-label="دستورالعمل‌های تست" class="page-section p-6 pt-20">
                <div class="max-w-5xl w-full">

                    <div id="tests-grid-view" class="space-y-4">
                        <div class="text-center space-y-1">
                            <h2 class="text-2xl md:text-3xl font-bold text-white">دستورالعمل‌ها و فرآیندهای تست</h2>
                            <p class="text-gray-400 text-sm max-w-2xl mx-auto leading-relaxed">ترتیب کارت‌ها همان ترتیب اجرای تست‌ها طبق IEC 60364-6 است: ابتدا تست‌های بدون برق، سپس تست‌های با برق. روی هر کارت بزنید تا روش اجرا و معیار پذیرش را ببینید.</p>
                        </div>

                        <!-- Why testing is necessary -->
                        <div class="bg-navy-base/60 border-r-2 border-amber-hazard p-4 rounded-xl text-right shadow-inner mb-2">
                            <h3 class="text-amber-hazard font-bold text-sm mb-1.5 flex items-center gap-2">
                                <svg class="w-4 h-4" fill="none" stroke="currentColor" viewBox="0 0 24 24" aria-hidden="true">
                                    <path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M12 9v2m0 4h.01m-6.938 4h13.856c1.54 0 2.502-1.667 1.732-3L13.732 4c-.77-1.333-2.694-1.333-3.464 0L3.34 16c-.77 1.333.192 3 1.732 3z"></path>
                                </svg>
                                چرا تست و تحویل تاسیسات برقی ضروری است؟
                            </h3>
                            <p class="text-gray-300 text-sm leading-relaxed text-justify">
                                اجرای تست‌های استاندارد پیش از بهره‌برداری، مطابق با مبحث ۱۳ مقررات ملی ساختمان و استانداردهای بین‌المللی (مانند IEC 60364)، نه تنها یک الزام قانونی است، بلکه مهم‌ترین راه برای اطمینان از ایمنی جانی افراد، جلوگیری از آتش‌سوزی‌های ناشی از اتصالی و تضمین عملکرد بی‌نقص سیستم‌های حفاظتی (ارتینگ و محافظ جان) در زمان وقوع خطا می‌باشد.
                            </p>
                        </div>

                        <div class="grid grid-cols-1 sm:grid-cols-2 lg:grid-cols-3 gap-3">

                            <button type="button" data-test-open="visual" class="w-full text-start bg-navy-card p-4 rounded-xl border border-navy-border hover:border-amber-hazard transition transform hover:-translate-y-1 group shadow-lg">
                                <span class="flex items-center justify-between mb-2">
                                    <span class="w-8 h-8 rounded-lg bg-amber-hazard/10 text-amber-hazard flex items-center justify-center font-bold text-sm group-hover:bg-amber-hazard group-hover:text-navy-base transition">۰۱</span>
                                    <span class="flex items-center gap-2">
                                        <span class="tag-dead px-2 py-0.5 rounded text-xs font-semibold">بدون برق</span>
                                        <svg class="w-4 h-4 text-gray-400 group-hover:text-amber-hazard transition" fill="none" stroke="currentColor" viewBox="0 0 24 24" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M10 19l-7-7m0 0l7-7m-7 7h18"></path></svg>
                                    </span>
                                </span>
                                <span class="block text-base font-bold text-white group-hover:text-amber-hazard transition">بازرسی چشمی</span>
                                <span class="block text-[13px] text-gray-400 mt-0.5">تطبیق اجرا با نقشه و استاندارد پیش از هر اندازه‌گیری</span>
                            </button>

                            <button type="button" data-test-open="continuity" class="w-full text-start bg-navy-card p-4 rounded-xl border border-navy-border hover:border-amber-hazard transition transform hover:-translate-y-1 group shadow-lg">
                                <span class="flex items-center justify-between mb-2">
                                    <span class="w-8 h-8 rounded-lg bg-amber-hazard/10 text-amber-hazard flex items-center justify-center font-bold text-sm group-hover:bg-amber-hazard group-hover:text-navy-base transition">۰۲</span>
                                    <span class="flex items-center gap-2">
                                        <span class="tag-dead px-2 py-0.5 rounded text-xs font-semibold">بدون برق</span>
                                        <svg class="w-4 h-4 text-gray-400 group-hover:text-amber-hazard transition" fill="none" stroke="currentColor" viewBox="0 0 24 24" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M10 19l-7-7m0 0l7-7m-7 7h18"></path></svg>
                                    </span>
                                </span>
                                <span class="block text-base font-bold text-white group-hover:text-amber-hazard transition">تست پیوستگی</span>
                                <span class="block text-[13px] text-gray-400 mt-0.5">سنجش مقاومت هادی‌های حفاظتی و هم‌بندی (R1+R2)</span>
                            </button>

                            <button type="button" data-test-open="insulation" class="w-full text-start bg-navy-card p-4 rounded-xl border border-navy-border hover:border-amber-hazard transition transform hover:-translate-y-1 group shadow-lg">
                                <span class="flex items-center justify-between mb-2">
                                    <span class="w-8 h-8 rounded-lg bg-amber-hazard/10 text-amber-hazard flex items-center justify-center font-bold text-sm group-hover:bg-amber-hazard group-hover:text-navy-base transition">۰۳</span>
                                    <span class="flex items-center gap-2">
                                        <span class="tag-dead px-2 py-0.5 rounded text-xs font-semibold">بدون برق</span>
                                        <svg class="w-4 h-4 text-gray-400 group-hover:text-amber-hazard transition" fill="none" stroke="currentColor" viewBox="0 0 24 24" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M10 19l-7-7m0 0l7-7m-7 7h18"></path></svg>
                                    </span>
                                </span>
                                <span class="block text-base font-bold text-white group-hover:text-amber-hazard transition">تست مقاومت عایقی</span>
                                <span class="block text-[13px] text-gray-400 mt-0.5">تست مگر جهت بررسی سلامت عایق سیم‌ها و کابل‌ها</span>
                            </button>

                            <button type="button" data-test-open="polarity" class="w-full text-start bg-navy-card p-4 rounded-xl border border-navy-border hover:border-amber-hazard transition transform hover:-translate-y-1 group shadow-lg">
                                <span class="flex items-center justify-between mb-2">
                                    <span class="w-8 h-8 rounded-lg bg-amber-hazard/10 text-amber-hazard flex items-center justify-center font-bold text-sm group-hover:bg-amber-hazard group-hover:text-navy-base transition">۰۴</span>
                                    <span class="flex items-center gap-2">
                                        <span class="tag-dead px-2 py-0.5 rounded text-xs font-semibold">بدون برق</span>
                                        <svg class="w-4 h-4 text-gray-400 group-hover:text-amber-hazard transition" fill="none" stroke="currentColor" viewBox="0 0 24 24" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M10 19l-7-7m0 0l7-7m-7 7h18"></path></svg>
                                    </span>
                                </span>
                                <span class="block text-base font-bold text-white group-hover:text-amber-hazard transition">تست پلاریته</span>
                                <span class="block text-[13px] text-gray-400 mt-0.5">صحت‌سنجی اتصال فاز به کلیدها و تجهیزات تک‌پل</span>
                            </button>

                            <button type="button" data-test-open="earth" class="w-full text-start bg-navy-card p-4 rounded-xl border border-navy-border hover:border-amber-hazard transition transform hover:-translate-y-1 group shadow-lg">
                                <span class="flex items-center justify-between mb-2">
                                    <span class="w-8 h-8 rounded-lg bg-amber-hazard/10 text-amber-hazard flex items-center justify-center font-bold text-sm group-hover:bg-amber-hazard group-hover:text-navy-base transition">۰۵</span>
                                    <span class="flex items-center gap-2">
                                        <span class="tag-dead px-2 py-0.5 rounded text-xs font-semibold">بدون برق</span>
                                        <svg class="w-4 h-4 text-gray-400 group-hover:text-amber-hazard transition" fill="none" stroke="currentColor" viewBox="0 0 24 24" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M10 19l-7-7m0 0l7-7m-7 7h18"></path></svg>
                                    </span>
                                </span>
                                <span class="block text-base font-bold text-white group-hover:text-amber-hazard transition">تست مقاومت الکترود زمین</span>
                                <span class="block text-[13px] text-gray-400 mt-0.5">اندازه‌گیری الکترود زمین با روش افت پتانسیل (۳ سیمه) یا کلمپ</span>
                            </button>

                            <button type="button" data-test-open="loop" class="w-full text-start bg-navy-card p-4 rounded-xl border border-navy-border hover:border-amber-hazard transition transform hover:-translate-y-1 group shadow-lg">
                                <span class="flex items-center justify-between mb-2">
                                    <span class="w-8 h-8 rounded-lg bg-amber-hazard/10 text-amber-hazard flex items-center justify-center font-bold text-sm group-hover:bg-amber-hazard group-hover:text-navy-base transition">۰۶</span>
                                    <span class="flex items-center gap-2">
                                        <span class="tag-live px-2 py-0.5 rounded text-xs font-semibold">با برق</span>
                                        <svg class="w-4 h-4 text-gray-400 group-hover:text-amber-hazard transition" fill="none" stroke="currentColor" viewBox="0 0 24 24" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M10 19l-7-7m0 0l7-7m-7 7h18"></path></svg>
                                    </span>
                                </span>
                                <span class="block text-base font-bold text-white group-hover:text-amber-hazard transition">امپدانس حلقه خطا (Zs / PFC)</span>
                                <span class="block text-[13px] text-gray-400 mt-0.5">تایید قطع خودکار تغذیه در زمان مجاز هنگام اتصال بدنه</span>
                            </button>

                            <button type="button" data-test-open="rcd" class="w-full text-start bg-navy-card p-4 rounded-xl border border-navy-border hover:border-amber-hazard transition transform hover:-translate-y-1 group shadow-lg">
                                <span class="flex items-center justify-between mb-2">
                                    <span class="w-8 h-8 rounded-lg bg-amber-hazard/10 text-amber-hazard flex items-center justify-center font-bold text-sm group-hover:bg-amber-hazard group-hover:text-navy-base transition">۰۷</span>
                                    <span class="flex items-center gap-2">
                                        <span class="tag-live px-2 py-0.5 rounded text-xs font-semibold">با برق</span>
                                        <svg class="w-4 h-4 text-gray-400 group-hover:text-amber-hazard transition" fill="none" stroke="currentColor" viewBox="0 0 24 24" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M10 19l-7-7m0 0l7-7m-7 7h18"></path></svg>
                                    </span>
                                </span>
                                <span class="block text-base font-bold text-white group-hover:text-amber-hazard transition">تست RCD (محافظ جان)</span>
                                <span class="block text-[13px] text-gray-400 mt-0.5">اندازه‌گیری زمان قطع و جریان عملکرد کلیدهای دیفرانسیل</span>
                            </button>

                            <button type="button" data-test-open="phase" class="w-full text-start bg-navy-card p-4 rounded-xl border border-navy-border hover:border-amber-hazard transition transform hover:-translate-y-1 group shadow-lg">
                                <span class="flex items-center justify-between mb-2">
                                    <span class="w-8 h-8 rounded-lg bg-amber-hazard/10 text-amber-hazard flex items-center justify-center font-bold text-sm group-hover:bg-amber-hazard group-hover:text-navy-base transition">۰۸</span>
                                    <span class="flex items-center gap-2">
                                        <span class="tag-live px-2 py-0.5 rounded text-xs font-semibold">با برق</span>
                                        <svg class="w-4 h-4 text-gray-400 group-hover:text-amber-hazard transition" fill="none" stroke="currentColor" viewBox="0 0 24 24" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M10 19l-7-7m0 0l7-7m-7 7h18"></path></svg>
                                    </span>
                                </span>
                                <span class="block text-base font-bold text-white group-hover:text-amber-hazard transition">تست توالی فاز</span>
                                <span class="block text-[13px] text-gray-400 mt-0.5">بررسی جهت گردش فازها (L1-L2-L3) در سیستم‌های سه‌فاز</span>
                            </button>

                            <button type="button" data-test-open="vdrop" class="w-full text-start bg-navy-card p-4 rounded-xl border border-navy-border hover:border-amber-hazard transition transform hover:-translate-y-1 group shadow-lg">
                                <span class="flex items-center justify-between mb-2">
                                    <span class="w-8 h-8 rounded-lg bg-amber-hazard/10 text-amber-hazard flex items-center justify-center font-bold text-sm group-hover:bg-amber-hazard group-hover:text-navy-base transition">۰۹</span>
                                    <span class="flex items-center gap-2">
                                        <span class="tag-live px-2 py-0.5 rounded text-xs font-semibold">با برق</span>
                                        <svg class="w-4 h-4 text-gray-400 group-hover:text-amber-hazard transition" fill="none" stroke="currentColor" viewBox="0 0 24 24" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M10 19l-7-7m0 0l7-7m-7 7h18"></path></svg>
                                    </span>
                                </span>
                                <span class="block text-base font-bold text-white group-hover:text-amber-hazard transition">تست افت ولتاژ</span>
                                <span class="block text-[13px] text-gray-400 mt-0.5">اندازه‌گیری افت ولتاژ مدارها زیر بار نزدیک به جریان نامی</span>
                            </button>

                        </div>
                    </div>

                    <!-- Test detail view. Every test's content lives here in the HTML
                         (crawlable, editable without touching JS); script.js only
                         toggles which <article> is visible. -->
                    <div id="test-detail-view" class="hidden bg-navy-card border border-navy-border rounded-2xl p-5 md:p-6 shadow-2xl">
                        <div class="flex items-center justify-between border-b border-navy-border pb-3 mb-4">
                            <button type="button" data-test-close class="flex items-center gap-2 px-3 py-3 rounded-lg bg-navy-base text-amber-hazard border border-amber-hazard/40 hover:bg-amber-hazard hover:text-navy-base transition font-semibold text-sm">
                                <svg class="w-4 h-4" fill="none" stroke="currentColor" viewBox="0 0 24 24" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M14 5l7 7m0 0l-7 7m7-7H3"></path></svg>
                                <span>بازگشت به لیست تست‌ها</span>
                            </button>
                        </div>

                        <!-- 01 Visual inspection -->
                        <article data-test-detail="visual" hidden class="space-y-4">
                            <div class="flex flex-wrap items-center gap-2">
                                <span class="px-2.5 py-1 rounded-full bg-amber-hazard/10 text-amber-hazard text-sm font-bold border border-amber-hazard/30">استاندارد IEC 60364-6</span>
                                <span class="tag-dead px-2 py-0.5 rounded text-xs font-semibold">بدون برق</span>
                            </div>
                            <h3 tabindex="-1" class="text-xl md:text-2xl font-bold text-white">بازرسی چشمی (Visual Inspection)</h3>
                            <p class="text-gray-300 leading-relaxed text-sm">پیش از هر اندازه‌گیری، تاسیسات در حالت بی‌برق از نظر انطباق با نقشه‌های تاییدشده و الزامات استاندارد بازبینی می‌شود. بسیاری از ایرادها مانند سطح مقطع نامناسب، نبود هادی حفاظتی یا انتخاب نادرست کلید، در همین مرحله پیدا می‌شوند.</p>
                            <div class="grid grid-cols-1 md:grid-cols-2 gap-3">
                                <div class="bg-navy-base p-3 rounded-xl border border-navy-border">
                                    <span class="text-xs text-amber-hazard font-bold block mb-0.5">ابزار اندازه‌گیری:</span>
                                    <span class="text-sm text-gray-200">چک‌لیست بازرسی، نقشه تک‌خطی تاییدشده و دوربین برای مستندسازی</span>
                                </div>
                                <div class="bg-navy-base p-3 rounded-xl border border-navy-border">
                                    <span class="text-xs text-amber-hazard font-bold block mb-0.5">معیار پذیرش:</span>
                                    <span class="text-sm text-gray-200">انطباق کامل با نقشه و استاندارد؛ هر مورد عدم انطباق ثبت و پیش از ادامه تست‌ها رفع می‌شود.</span>
                                </div>
                            </div>
                            <div class="space-y-1.5">
                                <h4 class="text-sm font-bold text-white border-r-2 border-amber-hazard pr-2">مراحل کلیدی اجرا:</h4>
                                <ol class="list-[persian] list-inside text-sm text-gray-300 space-y-1 leading-relaxed pr-2">
                                    <li>تطبیق تابلوها و مدارها با نقشه تک‌خطی و کنترل برچسب‌گذاری مدارها</li>
                                    <li>کنترل سطح مقطع، رنگ‌بندی و نحوه اتصال هادی‌ها (هادی حفاظتی سبز-زرد)</li>
                                    <li>کنترل نوع، جریان نامی و قدرت قطع کلیدها و فیوزها نسبت به کابل‌ها</li>
                                    <li>کنترل وجود و اتصال هادی‌های حفاظتی و هم‌بندی اصلی و فرعی</li>
                                    <li>ثبت موارد عدم انطباق در چک‌لیست</li>
                                </ol>
                            </div>
                        </article>

                        <!-- 02 Continuity -->
                        <article data-test-detail="continuity" hidden class="space-y-4">
                            <div class="flex flex-wrap items-center gap-2">
                                <span class="px-2.5 py-1 rounded-full bg-amber-hazard/10 text-amber-hazard text-sm font-bold border border-amber-hazard/30">استاندارد IEC 60364-6</span>
                                <span class="tag-dead px-2 py-0.5 rounded text-xs font-semibold">بدون برق</span>
                            </div>
                            <h3 tabindex="-1" class="text-xl md:text-2xl font-bold text-white">تست پیوستگی هادی‌های حفاظتی (Continuity Test)</h3>
                            <p class="text-gray-300 leading-relaxed text-sm">این تست برای اطمینان از اتصال کامل، بدون قطعی و کم‌مقاومت تمامی هادی‌های حفاظتی (PE) و هادی‌های هم‌بندی اصلی و فرعی به زمین اجرا می‌شود.</p>
                            <div class="grid grid-cols-1 md:grid-cols-2 gap-3">
                                <div class="bg-navy-base p-3 rounded-xl border border-navy-border">
                                    <span class="text-xs text-amber-hazard font-bold block mb-0.5">ابزار اندازه‌گیری:</span>
                                    <span class="text-sm text-gray-200">تستر Low-Ohm مطابق IEC 61557-4 (جریان تست حداقل 200mA و ولتاژ مدار باز 4 تا 24 ولت)</span>
                                </div>
                                <div class="bg-navy-base p-3 rounded-xl border border-navy-border">
                                    <span class="text-xs text-amber-hazard font-bold block mb-0.5">معیار پذیرش:</span>
                                    <span class="text-sm text-gray-200">استاندارد عدد ثابتی تعیین نمی‌کند: مقدار اندازه‌گیری‌شده (R1+R2) باید با مقدار محاسباتی از روی جنس، طول و سطح مقطع هادی‌ها همخوانی داشته باشد. این مقدار در ارزیابی شرط Zs هم به کار می‌رود.</span>
                                </div>
                            </div>
                            <div class="space-y-1.5">
                                <h4 class="text-sm font-bold text-white border-r-2 border-amber-hazard pr-2">مراحل کلیدی اجرا:</h4>
                                <ol class="list-[persian] list-inside text-sm text-gray-300 space-y-1 leading-relaxed pr-2">
                                    <li>قطع برق، قفل و برچسب‌گذاری کلید اصلی و تایید بی‌برقی با ولت‌متر</li>
                                    <li>صفر کردن مقاومت سیم‌های رابط دستگاه (Null)</li>
                                    <li>اتصال موقت هادی فاز به PE در تابلو و اندازه‌گیری بین فاز و PE در دورترین نقطه هر مدار (روش R1+R2)</li>
                                    <li>اندازه‌گیری پیوستگی هادی‌های هم‌بندی اصلی و فرعی تا شینه اصلی ارت</li>
                                    <li>برداشتن اتصال موقت، ثبت مقادیر و مقایسه با مقدار محاسباتی</li>
                                </ol>
                            </div>
                        </article>

                        <!-- 03 Insulation resistance -->
                        <article data-test-detail="insulation" hidden class="space-y-4">
                            <div class="flex flex-wrap items-center gap-2">
                                <span class="px-2.5 py-1 rounded-full bg-amber-hazard/10 text-amber-hazard text-sm font-bold border border-amber-hazard/30">استاندارد IEC 60364-6</span>
                                <span class="tag-dead px-2 py-0.5 rounded text-xs font-semibold">بدون برق</span>
                            </div>
                            <h3 tabindex="-1" class="text-xl md:text-2xl font-bold text-white">تست مقاومت عایقی (Insulation Resistance Test)</h3>
                            <p class="text-gray-300 leading-relaxed text-sm">تست با مگاهم‌متر (مگر) برای سنجش سلامت عایق سیم‌ها و کابل‌ها، بین هادی‌های فعال (فاز و نول) و هادی حفاظتی.</p>
                            <div class="grid grid-cols-1 md:grid-cols-2 gap-3">
                                <div class="bg-navy-base p-3 rounded-xl border border-navy-border">
                                    <span class="text-xs text-amber-hazard font-bold block mb-0.5">ابزار اندازه‌گیری:</span>
                                    <span class="text-sm text-gray-200">مگاهم‌متر (Insulation Tester) مطابق IEC 61557-2 با ولتاژ تست 250، 500 و 1000 ولت DC</span>
                                </div>
                                <div class="bg-navy-base p-3 rounded-xl border border-navy-border">
                                    <span class="text-xs text-amber-hazard font-bold block mb-0.5">معیار پذیرش (IEC 60364-6):</span>
                                    <span class="text-sm text-gray-200">مدار SELV/PELV: ولتاژ تست 250V، حداقل 0.5MΩ — مدار تا 500V: ولتاژ تست 500V، حداقل 1MΩ — مدار بالای 500V: ولتاژ تست 1000V، حداقل 1MΩ</span>
                                </div>
                            </div>
                            <div class="space-y-1.5">
                                <h4 class="text-sm font-bold text-white border-r-2 border-amber-hazard pr-2">مراحل کلیدی اجرا:</h4>
                                <ol class="list-[persian] list-inside text-sm text-gray-300 space-y-1 leading-relaxed pr-2">
                                    <li>قطع برق، قفل و برچسب‌گذاری کلید اصلی و تایید بی‌برقی با ولت‌متر</li>
                                    <li>جدا کردن لامپ‌ها، تجهیزات الکترونیکی و محافظ‌های اضافه ولتاژ (SPD)؛ اگر جدا کردن SPD ممکن نباشد، ولتاژ تست آن مدار به 250V کاهش می‌یابد ولی حداقل 1MΩ همچنان لازم است</li>
                                    <li>اندازه‌گیری بین هادی‌های فعال (فاز و نول که می‌توان آن‌ها را به هم وصل کرد) و هادی حفاظتی PE</li>
                                    <li>خواندن مقدار پس از پایدار شدن عدد دستگاه و مقایسه با حداقل مجاز</li>
                                    <li>تخلیه بار خازنی کابل پس از تست، وصل مجدد تجهیزات جداشده و ثبت نتیجه</li>
                                </ol>
                            </div>
                        </article>

                        <!-- 04 Polarity -->
                        <article data-test-detail="polarity" hidden class="space-y-4">
                            <div class="flex flex-wrap items-center gap-2">
                                <span class="px-2.5 py-1 rounded-full bg-amber-hazard/10 text-amber-hazard text-sm font-bold border border-amber-hazard/30">استاندارد IEC 60364-6</span>
                                <span class="tag-dead px-2 py-0.5 rounded text-xs font-semibold">بدون برق</span>
                            </div>
                            <h3 tabindex="-1" class="text-xl md:text-2xl font-bold text-white">تست پلاریته (Polarity Test)</h3>
                            <p class="text-gray-300 leading-relaxed text-sm">صحت‌سنجی قرارگیری کلیدها، فیوزها و ترمینال‌ها دقیقاً در مسیر هادی فاز (و نه نول)، تا با خاموش بودن کلید، مصرف‌کننده واقعاً بی‌برق باشد.</p>
                            <div class="grid grid-cols-1 md:grid-cols-2 gap-3">
                                <div class="bg-navy-base p-3 rounded-xl border border-navy-border">
                                    <span class="text-xs text-amber-hazard font-bold block mb-0.5">ابزار اندازه‌گیری:</span>
                                    <span class="text-sm text-gray-200">تستر پیوستگی (Low-Ohm) یا مولتی‌متر</span>
                                </div>
                                <div class="bg-navy-base p-3 rounded-xl border border-navy-border">
                                    <span class="text-xs text-amber-hazard font-bold block mb-0.5">معیار پذیرش:</span>
                                    <span class="text-sm text-gray-200">کلیدهای تک‌پل و فیوزها فقط در مسیر هادی فاز؛ اتصال فاز به کنتاکت مرکزی سرپیچ‌های پیچی و ترمینال صحیح پریزها.</span>
                                </div>
                            </div>
                            <div class="space-y-1.5">
                                <h4 class="text-sm font-bold text-white border-r-2 border-amber-hazard pr-2">مراحل کلیدی اجرا:</h4>
                                <ol class="list-[persian] list-inside text-sm text-gray-300 space-y-1 leading-relaxed pr-2">
                                    <li>قطع برق و تایید بی‌برقی با ولت‌متر</li>
                                    <li>کنترل قرارگیری کلیدهای تک‌پل و فیوزها فقط در مسیر هادی فاز</li>
                                    <li>کنترل اتصال فاز به کنتاکت مرکزی سرپیچ‌ها و ترمینال صحیح پریزها (معمولاً همزمان با تست R1+R2)</li>
                                    <li>اطمینان از متصل نبودن هادی نول به کلیدهای تک‌پل</li>
                                </ol>
                            </div>
                        </article>

                        <!-- 05 Earth electrode resistance -->
                        <article data-test-detail="earth" hidden class="space-y-4">
                            <div class="flex flex-wrap items-center gap-2">
                                <span class="px-2.5 py-1 rounded-full bg-amber-hazard/10 text-amber-hazard text-sm font-bold border border-amber-hazard/30">استاندارد IEC 60364-6</span>
                                <span class="tag-dead px-2 py-0.5 rounded text-xs font-semibold">بدون برق</span>
                            </div>
                            <h3 tabindex="-1" class="text-xl md:text-2xl font-bold text-white">تست مقاومت الکترود زمین (Earth Electrode Resistance)</h3>
                            <p class="text-gray-300 leading-relaxed text-sm">اندازه‌گیری مقاومت الکتریکی چاه ارت یا شبکه مش نسبت به جرم کلی زمین، برای تخلیه ایمن جریان‌های خطا و صاعقه.</p>
                            <div class="grid grid-cols-1 md:grid-cols-2 gap-3">
                                <div class="bg-navy-base p-3 rounded-xl border border-navy-border">
                                    <span class="text-xs text-amber-hazard font-bold block mb-0.5">ابزار اندازه‌گیری:</span>
                                    <span class="text-sm text-gray-200">ارت‌سنج ۳ یا ۴ سیمه مطابق IEC 61557-5 (Mastech / Chauvin Arnoux) یا ارت‌سنج کلمپی</span>
                                </div>
                                <div class="bg-navy-base p-3 rounded-xl border border-navy-border">
                                    <span class="text-xs text-amber-hazard font-bold block mb-0.5">معیار پذیرش:</span>
                                    <span class="text-sm text-gray-200">IEC عدد ثابتی برای همه سیستم‌ها تعیین نمی‌کند؛ در سیستم TT شرط RA × IΔn ≤ 50V باید برقرار باشد. حدهای عددی رایج (مانند ۵ یا ۲ اهم) از ضوابط شرکت توزیع یا مشخصات فنی پروژه می‌آیند و همان مرجع ملاک پذیرش است.</span>
                                </div>
                            </div>
                            <div class="space-y-1.5">
                                <h4 class="text-sm font-bold text-white border-r-2 border-amber-hazard pr-2">مراحل کلیدی اجرا:</h4>
                                <ol class="list-[persian] list-inside text-sm text-gray-300 space-y-1 leading-relaxed pr-2">
                                    <li>قطع برق تاسیسات (یا اطمینان از نبود جریان خطا) و سپس باز کردن لینک تست بین شینه ارت و الکترود؛ جدا کردن الکترود در تاسیسات برق‌دار خطرناک است</li>
                                    <li>کوبیدن میله جریان (C) در فاصله کافی از الکترود (چند برابر طول آن) و میله ولتاژ (P) در حدود ۶۲٪ همین فاصله، روی یک خط مستقیم</li>
                                    <li>اندازه‌گیری، سپس جابه‌جایی میله P به اندازه ۱۰٪ فاصله به جلو و عقب و تکرار؛ اگر سه عدد نزدیک هم باشند نتیجه معتبر است</li>
                                    <li>روش کلمپ بدون باز کردن لینک انجام می‌شود، ولی فقط در سیستم‌های چندزمینه‌ای (دارای مسیرهای موازی) معتبر است</li>
                                    <li>بستن مجدد لینک تست و ثبت مقاومت برحسب اهم</li>
                                </ol>
                            </div>
                        </article>

                        <!-- 06 Fault loop impedance / prospective fault current -->
                        <article data-test-detail="loop" hidden class="space-y-4">
                            <div class="flex flex-wrap items-center gap-2">
                                <span class="px-2.5 py-1 rounded-full bg-amber-hazard/10 text-amber-hazard text-sm font-bold border border-amber-hazard/30">استاندارد IEC 60364-6 / IEC 60364-4-41</span>
                                <span class="tag-live px-2 py-0.5 rounded text-xs font-semibold">با برق</span>
                            </div>
                            <h3 tabindex="-1" class="text-xl md:text-2xl font-bold text-white">امپدانس حلقه خطا و جریان اتصال کوتاه (Zs / PFC)</h3>
                            <p class="text-gray-300 leading-relaxed text-sm">این تست تایید می‌کند که اگر فاز به بدنه اتصالی کند، جریان خطا آن‌قدر بزرگ است که کلید یا فیوز در زمان مجاز مدار را قطع کند. جریان اتصال کوتاه احتمالی (PFC) هم برای کنترل قدرت قطع کلیدها اندازه‌گیری می‌شود.</p>
                            <div class="grid grid-cols-1 md:grid-cols-2 gap-3">
                                <div class="bg-navy-base p-3 rounded-xl border border-navy-border">
                                    <span class="text-xs text-amber-hazard font-bold block mb-0.5">ابزار اندازه‌گیری:</span>
                                    <span class="text-sm text-gray-200">تستر امپدانس حلقه مطابق IEC 61557-3 یا تستر چندمنظوره (Chauvin Arnoux / Habotest)</span>
                                </div>
                                <div class="bg-navy-base p-3 rounded-xl border border-navy-border">
                                    <span class="text-xs text-amber-hazard font-bold block mb-0.5">معیار پذیرش:</span>
                                    <span class="text-sm text-gray-200">Zs اندازه‌گیری‌شده باید از حداکثر مجاز وسیله حفاظتی کمتر باشد (شرط Zs × Ia ≤ U0) تا قطع در زمان مقرر IEC 60364-4-41 انجام شود؛ مثلاً ۰٫۴ ثانیه برای مدارهای نهایی در سیستم TN با ولتاژ 230V. PFC باید از قدرت قطع کلیدها کمتر باشد.</span>
                                </div>
                            </div>
                            <div class="space-y-1.5">
                                <h4 class="text-sm font-bold text-white border-r-2 border-amber-hazard pr-2">مراحل کلیدی اجرا:</h4>
                                <ol class="list-[persian] list-inside text-sm text-gray-300 space-y-1 leading-relaxed pr-2">
                                    <li>این تست با برق انجام می‌شود؛ استفاده از پراب‌های ایمن و رعایت فاصله ایمنی الزامی است</li>
                                    <li>اندازه‌گیری امپدانس حلقه در مبدا تاسیسات (Ze) و جریان اتصال کوتاه احتمالی (PFC)</li>
                                    <li>اندازه‌گیری Zs در دورترین نقطه هر مدار؛ در مدارهای دارای RCD از حالت بدون قطع (No-Trip) دستگاه استفاده می‌شود</li>
                                    <li>مقایسه Zs با حداکثر مجاز کلید یا فیوز (با در نظر گرفتن افزایش مقاومت هادی در دمای کار) و مقایسه PFC با قدرت قطع کلید</li>
                                </ol>
                            </div>
                        </article>

                        <!-- 07 RCD -->
                        <article data-test-detail="rcd" hidden class="space-y-4">
                            <div class="flex flex-wrap items-center gap-2">
                                <span class="px-2.5 py-1 rounded-full bg-amber-hazard/10 text-amber-hazard text-sm font-bold border border-amber-hazard/30">استاندارد IEC 60364-6 / IEC 61557-6</span>
                                <span class="tag-live px-2 py-0.5 rounded text-xs font-semibold">با برق</span>
                            </div>
                            <h3 tabindex="-1" class="text-xl md:text-2xl font-bold text-white">تست کلیدهای محافظ جان (RCD Testing)</h3>
                            <p class="text-gray-300 leading-relaxed text-sm">ارزیابی عملکرد کلیدهای دیفرانسیل برای اطمینان از قطع سریع مدار هنگام بروز جریان نشتی و جلوگیری از برق‌گرفتگی.</p>
                            <div class="grid grid-cols-1 md:grid-cols-2 gap-3">
                                <div class="bg-navy-base p-3 rounded-xl border border-navy-border">
                                    <span class="text-xs text-amber-hazard font-bold block mb-0.5">ابزار اندازه‌گیری:</span>
                                    <span class="text-sm text-gray-200">تستر RCD مطابق IEC 61557-6 یا تستر چندمنظوره (Chauvin Arnoux / Habotest)</span>
                                </div>
                                <div class="bg-navy-base p-3 rounded-xl border border-navy-border">
                                    <span class="text-xs text-amber-hazard font-bold block mb-0.5">معیار پذیرش:</span>
                                    <span class="text-sm text-gray-200">RCD عمومی: در 1×IΔn حداکثر 300ms و در 5×IΔn حداکثر 40ms — RCD تاخیری (نوع S): در 1×IΔn بین 130 تا 500ms — در 0.5×IΔn کلید نباید قطع کند.</span>
                                </div>
                            </div>
                            <div class="space-y-1.5">
                                <h4 class="text-sm font-bold text-white border-r-2 border-amber-hazard pr-2">مراحل کلیدی اجرا:</h4>
                                <ol class="list-[persian] list-inside text-sm text-gray-300 space-y-1 leading-relaxed pr-2">
                                    <li>انتخاب شکل موج تست مطابق نوع RCD (AC، A، F یا B) و کنترل ولتاژ تماس پیش از تست</li>
                                    <li>اعمال 0.5×IΔn و اطمینان از قطع نشدن کلید</li>
                                    <li>اعمال 1×IΔn در زاویه‌های فاز 0 و 180 درجه و ثبت بیشترین زمان قطع</li>
                                    <li>اعمال 5×IΔn و کنترل زمان قطع سریع</li>
                                    <li>در پایان، کنترل عملکرد مکانیکی با دکمه Test روی خود کلید</li>
                                </ol>
                            </div>
                        </article>

                        <!-- 08 Phase sequence -->
                        <article data-test-detail="phase" hidden class="space-y-4">
                            <div class="flex flex-wrap items-center gap-2">
                                <span class="px-2.5 py-1 rounded-full bg-amber-hazard/10 text-amber-hazard text-sm font-bold border border-amber-hazard/30">استاندارد IEC 60364-6</span>
                                <span class="tag-live px-2 py-0.5 rounded text-xs font-semibold">با برق</span>
                            </div>
                            <h3 tabindex="-1" class="text-xl md:text-2xl font-bold text-white">تست توالی فاز (Phase Sequence Test)</h3>
                            <p class="text-gray-300 leading-relaxed text-sm">تایید راست‌گرد بودن توالی فازها (L1-L2-L3) پیش از راه‌اندازی الکتروموتورها و تجهیزات سه‌فاز حساس.</p>
                            <div class="grid grid-cols-1 md:grid-cols-2 gap-3">
                                <div class="bg-navy-base p-3 rounded-xl border border-navy-border">
                                    <span class="text-xs text-amber-hazard font-bold block mb-0.5">ابزار اندازه‌گیری:</span>
                                    <span class="text-sm text-gray-200">فازسنج چرخشی (Phase Rotation Indicator)</span>
                                </div>
                                <div class="bg-navy-base p-3 rounded-xl border border-navy-border">
                                    <span class="text-xs text-amber-hazard font-bold block mb-0.5">معیار پذیرش:</span>
                                    <span class="text-sm text-gray-200">توالی راست‌گرد L1-L2-L3 مطابق نقشه و یکسان در همه تابلوها</span>
                                </div>
                            </div>
                            <div class="space-y-1.5">
                                <h4 class="text-sm font-bold text-white border-r-2 border-amber-hazard pr-2">مراحل کلیدی اجرا:</h4>
                                <ol class="list-[persian] list-inside text-sm text-gray-300 space-y-1 leading-relaxed pr-2">
                                    <li>اتصال سه پراب دستگاه به L1، L2 و L3 در ورودی تابلو یا ترمینال موتور</li>
                                    <li>برق‌دار کردن مدار و خواندن جهت چرخش روی دستگاه</li>
                                    <li>در صورت چپ‌گرد بودن: قطع برق، تایید بی‌برقی، جابه‌جایی دو فاز و تکرار تست</li>
                                </ol>
                            </div>
                        </article>

                        <!-- 09 Voltage drop -->
                        <article data-test-detail="vdrop" hidden class="space-y-4">
                            <div class="flex flex-wrap items-center gap-2">
                                <span class="px-2.5 py-1 rounded-full bg-amber-hazard/10 text-amber-hazard text-sm font-bold border border-amber-hazard/30">استاندارد IEC 60364-6 / IEC 60364-5-52</span>
                                <span class="tag-live px-2 py-0.5 rounded text-xs font-semibold">با برق</span>
                            </div>
                            <h3 tabindex="-1" class="text-xl md:text-2xl font-bold text-white">تست افت ولتاژ (Voltage Drop Test)</h3>
                            <p class="text-gray-300 leading-relaxed text-sm">افت ولتاژ زیاد باعث گرم شدن کابل، عملکرد نادرست تجهیزات و کاهش عمر موتورها می‌شود. در این تست ولتاژ دورترین نقطه مدار در حالت بی‌باری و زیر بار نزدیک به جریان نامی مقایسه می‌شود.</p>
                            <div class="grid grid-cols-1 md:grid-cols-2 gap-3">
                                <div class="bg-navy-base p-3 rounded-xl border border-navy-border">
                                    <span class="text-xs text-amber-hazard font-bold block mb-0.5">ابزار اندازه‌گیری:</span>
                                    <span class="text-sm text-gray-200">ولت‌متر True RMS دقیق و بانک بار مقاومتی قابل تنظیم (تا 16 آمپر برای مدارهای پریز تک‌فاز)</span>
                                </div>
                                <div class="bg-navy-base p-3 rounded-xl border border-navy-border">
                                    <span class="text-xs text-amber-hazard font-bold block mb-0.5">معیار پذیرش:</span>
                                    <span class="text-sm text-gray-200">طبق پیوست G استاندارد IEC 60364-5-52، برای تاسیسات تغذیه‌شده از شبکه عمومی فشار ضعیف: روشنایی حداکثر ۳٪ و سایر مصارف حداکثر ۵٪ (از مبدا تاسیسات).</span>
                                </div>
                            </div>
                            <div class="space-y-1.5">
                                <h4 class="text-sm font-bold text-white border-r-2 border-amber-hazard pr-2">مراحل کلیدی اجرا:</h4>
                                <ol class="list-[persian] list-inside text-sm text-gray-300 space-y-1 leading-relaxed pr-2">
                                    <li>اتصال ولت‌متر به دورترین پریز یا نقطه مدار و ثبت ولتاژ بی‌باری</li>
                                    <li>اعمال بار مقاومتی در همان نقطه و افزایش تدریجی تا جریان نامی مدار</li>
                                    <li>ثبت ولتاژ زیر بار و محاسبه درصد افت: (ولتاژ بی‌باری − ولتاژ زیر بار) ÷ ولتاژ نامی × ۱۰۰</li>
                                    <li>اندازه‌گیری همزمان تغییر ولتاژ در مبدا تاسیسات با همان بار، برای جدا کردن سهم افت شبکه بالادست</li>
                                </ol>
                            </div>
                        </article>

                    </div>

                </div>
            </section>

            <!-- Section 3: Instruments -->
            <section id="instruments" data-nav-label="تجهیزات و ابزارها" class="page-section p-6 pt-20">
                <div class="max-w-5xl w-full space-y-4">
                    <div class="text-center space-y-1">
                        <h2 class="text-2xl md:text-3xl font-bold text-white">تجهیزات و ابزارهای تخصصی من</h2>
                        <p class="text-gray-400 text-sm">تصاویر و قابلیت‌های ابزارهای اندازه‌گیری جهت تحویل پروژه‌های صنعتی و ساختمانی</p>
                    </div>

                    <div class="grid grid-cols-1 sm:grid-cols-2 lg:grid-cols-3 gap-3">

                        <div class="bg-navy-card p-4 rounded-xl border border-navy-border hover:border-amber-hazard transition shadow-lg flex flex-col justify-between space-y-3">
                            <div class="flex items-center justify-between border-b border-navy-border pb-2">
                                <h3 class="font-bold text-white text-sm">Chauvin Arnoux C.A 6117</h3>
                                <span class="px-2 py-0.5 rounded bg-amber-hazard/10 text-amber-hazard text-xs font-bold">Multifunction</span>
                            </div>
                            <div class="w-full h-28 bg-navy-base/60 rounded-lg border border-navy-border/60 p-2 flex items-center justify-center overflow-hidden img-skeleton">
                                <img src="images/ca6117.png" alt="Chauvin Arnoux CA 6117" width="150" height="100" loading="lazy" decoding="async" onerror="this.onerror=null; this.src=svgFallback(150,100,'CA 6117');" onload="this.parentElement.classList.add('loaded')" class="max-h-full max-w-full object-contain filter drop-shadow-[0_4px_8px_rgba(0,0,0,0.5)]">
                            </div>
                            <p class="text-sm text-gray-300 leading-relaxed">
                                تستر چندمنظوره پیشرفته ساخت فرانسه جهت تست کامل RCD (نوع B/B+)، مقاومت عایقی، امپدانس حلقه، ارت و هارمونیک.
                            </p>
                            <div class="text-[13px] text-amber-hazard font-semibold">کاربرد: بازرسی جامع و تحویل پروژه‌ها</div>
                        </div>

                        <div class="bg-navy-card p-4 rounded-xl border border-navy-border hover:border-amber-hazard transition shadow-lg flex flex-col justify-between space-y-3">
                            <div class="flex items-center justify-between border-b border-navy-border pb-2">
                                <h3 class="font-bold text-white text-sm">Habotest Loop & RCD</h3>
                                <span class="px-2 py-0.5 rounded bg-amber-hazard/10 text-amber-hazard text-xs font-bold">Loop / RCD</span>
                            </div>
                            <div class="w-full h-28 bg-navy-base/60 rounded-lg border border-navy-border/60 p-2 flex items-center justify-center overflow-hidden img-skeleton">
                                <img src="images/habotest.png" alt="Habotest Loop Tester" width="150" height="100" loading="lazy" decoding="async" onerror="this.onerror=null; this.src=svgFallback(150,100,'Habotest');" onload="this.parentElement.classList.add('loaded')" class="max-h-full max-w-full object-contain filter drop-shadow-[0_4px_8px_rgba(0,0,0,0.5)]">
                            </div>
                            <p class="text-sm text-gray-300 leading-relaxed">
                                دستگاه تستر امپدانس حلقه (Loop Impedance) و کلیدهای محافظ جان جهت ارزیابی سریع جریان خطای اتصال کوتاه.
                            </p>
                            <div class="text-[13px] text-amber-hazard font-semibold">کاربرد: ممیزی ایمنی و تست کلیدها</div>
                        </div>

                        <div class="bg-navy-card p-4 rounded-xl border border-navy-border hover:border-amber-hazard transition shadow-lg flex flex-col justify-between space-y-3">
                            <div class="flex items-center justify-between border-b border-navy-border pb-2">
                                <h3 class="font-bold text-white text-sm">Mastech Series</h3>
                                <span class="px-2 py-0.5 rounded bg-amber-hazard/10 text-amber-hazard text-xs font-bold">Earth & Megger</span>
                            </div>
                            <div class="w-full h-28 bg-navy-base/60 rounded-lg border border-navy-border/60 p-2 flex items-center justify-center overflow-hidden img-skeleton">
                                <img src="images/mastech.png" alt="Mastech Insulation & Earth Tester" width="150" height="100" loading="lazy" decoding="async" onerror="this.onerror=null; this.src=svgFallback(150,100,'Mastech');" onload="this.parentElement.classList.add('loaded')" class="max-h-full max-w-full object-contain filter drop-shadow-[0_4px_8px_rgba(0,0,0,0.5)]">
                            </div>
                            <p class="text-sm text-gray-300 leading-relaxed">
                                دستگاه‌های اندازه‌گیری مقاومت عایقی کابل‌ها (مگر) و ارت‌سنج‌های دیجیتال مستک برای بررسی مقاومت چاه ارت.
                            </p>
                            <div class="text-[13px] text-amber-hazard font-semibold">کاربرد: تست مقاومت زمین و عایق</div>
                        </div>

                        <div class="bg-navy-card p-4 rounded-xl border border-navy-border hover:border-amber-hazard transition shadow-lg flex flex-col justify-between space-y-3">
                            <div class="flex items-center justify-between border-b border-navy-border pb-2">
                                <h3 class="font-bold text-white text-sm">UNI-T Power & Clamp</h3>
                                <span class="px-2 py-0.5 rounded bg-amber-hazard/10 text-amber-hazard text-xs font-bold">TRMS Meter</span>
                            </div>
                            <div class="w-full h-28 bg-navy-base/60 rounded-lg border border-navy-border/60 p-2 flex items-center justify-center overflow-hidden img-skeleton">
                                <img src="images/unit.png" alt="UNI-T Clamp Meter" width="150" height="100" loading="lazy" decoding="async" onerror="this.onerror=null; this.src=svgFallback(150,100,'UNI-T');" onload="this.parentElement.classList.add('loaded')" class="max-h-full max-w-full object-contain filter drop-shadow-[0_4px_8px_rgba(0,0,0,0.5)]">
                            </div>
                            <p class="text-sm text-gray-300 leading-relaxed">
                                کلمپ آمپرمترهای True RMS یونی‌تی، مولتی‌مترهای صنعتی و تجهیزات سنجش توالی فاز جهت اندازه‌گیری دقیق جریان.
                            </p>
                            <div class="text-[13px] text-amber-hazard font-semibold">کاربرد: پایش جریان، ولتاژ و توالی فاز</div>
                        </div>

                        <div class="bg-navy-card p-4 rounded-xl border border-navy-border hover:border-amber-hazard transition shadow-lg flex flex-col justify-between space-y-3">
                            <div class="flex items-center justify-between border-b border-navy-border pb-2">
                                <h3 class="font-bold text-white text-sm">Kyoritsu Tools</h3>
                                <span class="px-2 py-0.5 rounded bg-amber-hazard/10 text-amber-hazard text-xs font-bold">Industrial Testing</span>
                            </div>
                            <div class="w-full h-28 bg-navy-base/60 rounded-lg border border-navy-border/60 p-2 flex items-center justify-center overflow-hidden img-skeleton">
                                <img src="images/kyoritsu.png" alt="Kyoritsu Tester" width="150" height="100" loading="lazy" decoding="async" onerror="this.onerror=null; this.src=svgFallback(150,100,'Kyoritsu');" onload="this.parentElement.classList.add('loaded')" class="max-h-full max-w-full object-contain filter drop-shadow-[0_4px_8px_rgba(0,0,0,0.5)]">
                            </div>
                            <p class="text-sm text-gray-300 leading-relaxed">
                                ابزارهای مکمل اندازه‌گیری کیوریتسو جهت صحه‌گذاری روی تست‌های حلقه، پیوستگی هادی حفاظتی و عایقی.
                            </p>
                            <div class="text-[13px] text-amber-hazard font-semibold">کاربرد: تست‌های تطبیقی و کنترل کیفیت</div>
                        </div>

                        <div class="bg-navy-card p-4 rounded-xl border border-navy-border hover:border-amber-hazard transition shadow-lg flex flex-col justify-between space-y-3">
                            <div class="flex items-center justify-between border-b border-navy-border pb-2">
                                <h3 class="font-bold text-white text-sm">SCADA & Network Testers</h3>
                                <span class="px-2 py-0.5 rounded bg-amber-hazard/10 text-amber-hazard text-xs font-bold">Telemetry & Cyber</span>
                            </div>
                            <div class="w-full h-28 bg-navy-base/60 rounded-lg border border-navy-border/60 p-2 flex items-center justify-center overflow-hidden img-skeleton">
                                <img src="images/scada-tester.png" alt="SCADA Network Tester" width="150" height="100" loading="lazy" decoding="async" onerror="this.onerror=null; this.src=svgFallback(150,100,'SCADA Tools');" onload="this.parentElement.classList.add('loaded')" class="max-h-full max-w-full object-contain filter drop-shadow-[0_4px_8px_rgba(0,0,0,0.5)]">
                            </div>
                            <p class="text-sm text-gray-300 leading-relaxed">
                                تستر کابل‌های شبکه، آنالیزورهای پروتکل صنعتی (IEC 104/Modbus) و ابزارهای مانیتورینگ فایروال.
                            </p>
                            <div class="text-[13px] text-amber-hazard font-semibold">کاربرد: عیب‌یابی شبکه، اسکادا و تله‌متری</div>
                        </div>

                    </div>
                </div>
            </section>

            <!-- Section 4: Downloads & standards -->
            <section id="standards" data-nav-label="استانداردها" class="page-section p-6 pt-20">
                <div class="max-w-4xl w-full text-center space-y-6">
                    <div class="space-y-2">
                        <h2 class="text-2xl md:text-3xl font-bold text-white">بانک استانداردهای تست و تحویل</h2>
                        <p class="text-gray-400 text-sm max-w-xl mx-auto">
                            دستورالعمل‌ها، استانداردها و چک‌لیست‌های تخصصی مرتبط با تست‌های الکتریکی را دریافت کنید.
                        </p>
                    </div>

                    <div class="grid grid-cols-1 sm:grid-cols-2 gap-3 max-w-3xl mx-auto">
                        <a href="documents/iec_60364.pdf" download class="p-4 bg-navy-card border border-navy-border rounded-xl hover:border-amber-hazard transition flex items-center justify-between group">
                            <div class="flex items-center gap-3">
                                <div class="p-2.5 rounded-lg bg-amber-hazard/10 text-amber-hazard group-hover:bg-amber-hazard group-hover:text-navy-base transition">
                                    <svg class="w-5 h-5" fill="none" stroke="currentColor" viewBox="0 0 24 24" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M12 10v6m0 0l-3-3m3 3l3-3m2 8H7a2 2 0 01-2-2V5a2 2 0 012-2h5.586a1 1 0 01.707.293l5.414 5.414a1 1 0 01.293.707V19a2 2 0 01-2 2z"></path></svg>
                                </div>
                                <div class="text-right">
                                    <h3 class="font-bold text-white text-sm group-hover:text-amber-hazard transition">استاندارد IEC 60364</h3>
                                    <p class="text-[13px] text-gray-400">دستورالعمل تست و تحویل تاسیسات برقی</p>
                                </div>
                            </div>
                            <span class="text-sm text-amber-hazard font-bold">دانلود PDF</span>
                        </a>

                        <a href="documents/substation_guidelines.pdf" download class="p-4 bg-navy-card border border-navy-border rounded-xl hover:border-amber-hazard transition flex items-center justify-between group">
                            <div class="flex items-center gap-3">
                                <div class="p-2.5 rounded-lg bg-amber-hazard/10 text-amber-hazard group-hover:bg-amber-hazard group-hover:text-navy-base transition">
                                    <svg class="w-5 h-5" fill="none" stroke="currentColor" viewBox="0 0 24 24" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M12 10v6m0 0l-3-3m3 3l3-3m2 8H7a2 2 0 01-2-2V5a2 2 0 012-2h5.586a1 1 0 01.707.293l5.414 5.414a1 1 0 01.293.707V19a2 2 0 01-2 2z"></path></svg>
                                </div>
                                <div class="text-right">
                                    <h3 class="font-bold text-white text-sm group-hover:text-amber-hazard transition">دستورالعمل تست پست‌ها</h3>
                                    <p class="text-[13px] text-gray-400">چک‌لیست تحویل پست فشار قوی</p>
                                </div>
                            </div>
                            <span class="text-sm text-amber-hazard font-bold">دانلود PDF</span>
                        </a>

                        <a href="documents/iec_61850.pdf" download class="p-4 bg-navy-card border border-navy-border rounded-xl hover:border-amber-hazard transition flex items-center justify-between group">
                            <div class="flex items-center gap-3">
                                <div class="p-2.5 rounded-lg bg-amber-hazard/10 text-amber-hazard group-hover:bg-amber-hazard group-hover:text-navy-base transition">
                                    <svg class="w-5 h-5" fill="none" stroke="currentColor" viewBox="0 0 24 24" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M12 10v6m0 0l-3-3m3 3l3-3m2 8H7a2 2 0 01-2-2V5a2 2 0 012-2h5.586a1 1 0 01.707.293l5.414 5.414a1 1 0 01.293.707V19a2 2 0 01-2 2z"></path></svg>
                                </div>
                                <div class="text-right">
                                    <h3 class="font-bold text-white text-sm group-hover:text-amber-hazard transition">استاندارد IEC 61850</h3>
                                    <p class="text-[13px] text-gray-400">استاندارد ارتباطات و اتوماسیون پست‌های برق</p>
                                </div>
                            </div>
                            <span class="text-sm text-amber-hazard font-bold">دانلود PDF</span>
                        </a>

                        <a href="documents/nezam_mohandesi_checklist.pdf" download class="p-4 bg-navy-card border border-navy-border rounded-xl hover:border-amber-hazard transition flex items-center justify-between group">
                            <div class="flex items-center gap-3">
                                <div class="p-2.5 rounded-lg bg-amber-hazard/10 text-amber-hazard group-hover:bg-amber-hazard group-hover:text-navy-base transition">
                                    <svg class="w-5 h-5" fill="none" stroke="currentColor" viewBox="0 0 24 24" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M12 10v6m0 0l-3-3m3 3l3-3m2 8H7a2 2 0 01-2-2V5a2 2 0 012-2h5.586a1 1 0 01.707.293l5.414 5.414a1 1 0 01.293.707V19a2 2 0 01-2 2z"></path></svg>
                                </div>
                                <div class="text-right">
                                    <h3 class="font-bold text-white text-sm group-hover:text-amber-hazard transition">راهنمای بازرسی نظام مهندسی</h3>
                                    <p class="text-[13px] text-gray-400">چک‌لیست ناظرین تاسیسات برقی</p>
                                </div>
                            </div>
                            <span class="text-sm text-amber-hazard font-bold">دانلود PDF</span>
                        </a>
                    </div>
                </div>
            </section>

            <!-- Section 5: Portfolio -->
            <section id="portfolio" data-nav-label="نمونه‌کارها" class="page-section p-6 pt-20">
                <div class="max-w-6xl w-full">
                    <div class="text-center mb-6 space-y-2">
                        <span class="px-3 py-1 rounded-full bg-amber-hazard/10 text-amber-hazard text-sm font-bold border border-amber-hazard/30">
                            کارهای انجام‌شده
                        </span>
                        <h2 class="text-2xl md:text-3xl font-bold text-white">نمونه‌کارهای تحویل‌شده</h2>
                        <p class="text-gray-400 text-sm">گزیده‌ای از پروژه‌های تست و تحویل تاسیسات برقی</p>
                    </div>

                    <div class="grid grid-cols-1 sm:grid-cols-2 lg:grid-cols-3 gap-4">

                        <div class="bg-navy-card rounded-xl border border-navy-border hover:border-amber-hazard transition shadow-lg overflow-hidden group">
                            <div class="w-full h-40 bg-navy-base/60 flex items-center justify-center overflow-hidden img-skeleton">
                                <img src="images/portfolio-1.png" alt="نظارت و تحویل تابلو برق فشار متوسط، لاهیجان" width="400" height="300" loading="lazy" decoding="async" onerror="this.onerror=null; this.src=svgFallback(400,300,'MV Panel - Lahijan');" onload="this.parentElement.classList.add('loaded')" class="w-full h-full object-cover group-hover:scale-105 transition duration-300">
                            </div>
                            <div class="p-4">
                                <h3 class="font-bold text-white text-sm mb-1">تحویل تابلو برق فشار متوسط</h3>
                                <p class="text-[13px] text-gray-400 leading-relaxed">نظارت فنی و تحویل تابلو توزیع/فشار متوسط در لاهیجان</p>
                            </div>
                        </div>

                        <div class="bg-navy-card rounded-xl border border-navy-border hover:border-amber-hazard transition shadow-lg overflow-hidden group">
                            <div class="w-full h-40 bg-navy-base/60 flex items-center justify-center overflow-hidden img-skeleton">
                                <img src="images/portfolio-2.png" alt="راه‌اندازی RTU در پست فوق توزیع، رشت" width="400" height="300" loading="lazy" decoding="async" onerror="this.onerror=null; this.src=svgFallback(400,300,'RTU Setup - Rasht');" onload="this.parentElement.classList.add('loaded')" class="w-full h-full object-cover group-hover:scale-105 transition duration-300">
                            </div>
                            <div class="p-4">
                                <h3 class="font-bold text-white text-sm mb-1">راه‌اندازی و پیکربندی RTU</h3>
                                <p class="text-[13px] text-gray-400 leading-relaxed">نصب و پیکربندی RTU در پست فوق توزیع/انتقال، رشت</p>
                            </div>
                        </div>

                        <div class="bg-navy-card rounded-xl border border-navy-border hover:border-amber-hazard transition shadow-lg overflow-hidden group">
                            <div class="w-full h-40 bg-navy-base/60 flex items-center justify-center overflow-hidden img-skeleton">
                                <img src="images/portfolio-3.png" alt="تست و تحویل مجتمع مسکونی چندواحدی، لاهیجان" width="400" height="300" loading="lazy" decoding="async" onerror="this.onerror=null; this.src=svgFallback(400,300,'Residential Complex - Lahijan');" onload="this.parentElement.classList.add('loaded')" class="w-full h-full object-cover group-hover:scale-105 transition duration-300">
                            </div>
                            <div class="p-4">
                                <h3 class="font-bold text-white text-sm mb-1">تست و تحویل تاسیسات مسکونی</h3>
                                <p class="text-[13px] text-gray-400 leading-relaxed">تست کامل و تحویل تاسیسات برقی مجتمع مسکونی چندواحدی، لاهیجان</p>
                            </div>
                        </div>

                    </div>
                </div>
            </section>

            <!-- Section 6: Contact -->
            <section id="contact" data-nav-label="ارتباط با من" class="page-section p-6 pt-20">
                <div class="max-w-4xl w-full text-center flex flex-col gap-6 min-h-full py-4">
                    <div class="space-y-2">
                        <span class="px-3 py-1 rounded-full bg-amber-hazard/10 text-amber-hazard text-sm font-bold border border-amber-hazard/30">
                            ارتباط مستقیم
                        </span>
                        <h2 class="text-3xl md:text-4xl font-bold text-white">ارتباط با صابر خاک‌بیز</h2>
                        <p class="text-gray-400 text-sm max-w-xl mx-auto">
                            جهت سفارش تست و تحویل پروژه، مشاوره نظارت، اجرای اسکادا و همکاری‌های فنی
                        </p>
                    </div>

                    <!-- How ordering works -->
                    <div class="space-y-3">
                        <h3 class="text-base font-bold text-white">مراحل سفارش تست و تحویل</h3>
                        <ol class="grid grid-cols-1 sm:grid-cols-2 lg:grid-cols-4 gap-3 max-w-4xl mx-auto w-full text-right">
                            <li class="bg-navy-card/60 border border-navy-border rounded-xl p-4">
                                <span class="text-amber-hazard font-black text-lg block">۱</span>
                                <span class="block font-bold text-white text-sm mb-1">تماس و ارسال مشخصات</span>
                                <span class="block text-[13px] text-gray-400 leading-relaxed">نوع ساختمان، تعداد واحدها و نقشه تک‌خطی (در صورت وجود)</span>
                            </li>
                            <li class="bg-navy-card/60 border border-navy-border rounded-xl p-4">
                                <span class="text-amber-hazard font-black text-lg block">۲</span>
                                <span class="block font-bold text-white text-sm mb-1">هماهنگی بازدید</span>
                                <span class="block text-[13px] text-gray-400 leading-relaxed">تعیین زمان مراجعه به محل پروژه</span>
                            </li>
                            <li class="bg-navy-card/60 border border-navy-border rounded-xl p-4">
                                <span class="text-amber-hazard font-black text-lg block">۳</span>
                                <span class="block font-bold text-white text-sm mb-1">بازرسی و اجرای تست‌ها</span>
                                <span class="block text-[13px] text-gray-400 leading-relaxed">بازرسی چشمی و اندازه‌گیری‌ها با تجهیزات کالیبره</span>
                            </li>
                            <li class="bg-navy-card/60 border border-navy-border rounded-xl p-4">
                                <span class="text-amber-hazard font-black text-lg block">۴</span>
                                <span class="block font-bold text-white text-sm mb-1">تحویل گزارش</span>
                                <span class="block text-[13px] text-gray-400 leading-relaxed">گزارش مکتوب نتایج و فهرست موارد نیازمند اصلاح</span>
                            </li>
                        </ol>
                    </div>

                    <div class="grid grid-cols-1 sm:grid-cols-2 lg:grid-cols-4 gap-4 max-w-4xl mx-auto w-full pt-2">
                        <a href="tel:+989225980729" class="p-5 bg-navy-card border border-navy-border rounded-xl hover:border-amber-hazard transition text-center group shadow-lg">
                            <div class="w-12 h-12 rounded-full bg-amber-hazard/10 text-amber-hazard flex items-center justify-center mx-auto mb-3 group-hover:bg-amber-hazard group-hover:text-navy-base transition">
                                <svg class="w-6 h-6" fill="none" stroke="currentColor" viewBox="0 0 24 24" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M3 5a2 2 0 012-2h3.28a1 1 0 01.948.684l1.498 4.493a1 1 0 01-.502 1.21l-2.257 1.13a11.042 11.042 0 005.516 5.516l1.13-2.257a1 1 0 011.21-.502l4.493 1.498a1 1 0 01.684.949V19a2 2 0 01-2 2h-1C9.716 21 3 14.284 3 6V5z"></path></svg>
                            </div>
                            <h3 class="font-bold text-white text-sm mb-1">تلفن همراه</h3>
                            <p class="text-sm text-amber-hazard font-semibold" dir="ltr">0922 598 0729</p>
                        </a>

                        <a href="https://t.me/saberk14z" target="_blank" rel="noopener" class="p-5 bg-navy-card border border-navy-border rounded-xl hover:border-amber-hazard transition text-center group shadow-lg">
                            <div class="w-12 h-12 rounded-full bg-amber-hazard/10 text-amber-hazard flex items-center justify-center mx-auto mb-3 group-hover:bg-amber-hazard group-hover:text-navy-base transition">
                                <svg class="w-6 h-6" fill="currentColor" viewBox="0 0 24 24" aria-hidden="true"><path d="M12 0C5.37 0 0 5.37 0 12s5.37 12 12 12 12-5.37 12-12S18.63 0 12 0zm5.56 8.16l-2.02 9.51c-.15.68-.55.84-1.12.52l-3.1-2.28-1.5 1.44c-.17.17-.31.31-.63.31l.22-3.17 5.77-5.21c.25-.22-.05-.34-.39-.12l-7.14 4.49-3.07-.96c-.67-.21-.68-.67.14-.99l12.01-4.63c.55-.2 1.04.13.84.99z"/></svg>
                            </div>
                            <h3 class="font-bold text-white text-sm mb-1">تلگرام</h3>
                            <p class="text-sm text-amber-hazard font-semibold" dir="ltr">@saberk14z</p>
                        </a>

                        <a href="mailto:saberkhakbiz73@gmail.com" class="p-5 bg-navy-card border border-navy-border rounded-xl hover:border-amber-hazard transition text-center group shadow-lg">
                            <div class="w-12 h-12 rounded-full bg-amber-hazard/10 text-amber-hazard flex items-center justify-center mx-auto mb-3 group-hover:bg-amber-hazard group-hover:text-navy-base transition">
                                <svg class="w-6 h-6" fill="none" stroke="currentColor" viewBox="0 0 24 24" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M3 8l7.89 5.26a2 2 0 002.22 0L21 8M5 19h14a2 2 0 002-2V7a2 2 0 00-2-2H5a2 2 0 00-2 2v10a2 2 0 002 2z"></path></svg>
                            </div>
                            <h3 class="font-bold text-white text-sm mb-1">پست الکترونیک</h3>
                            <p class="text-[13px] text-amber-hazard font-semibold break-all" dir="ltr">saberkhakbiz73@gmail.com</p>
                        </a>

                        <a href="https://wa.me/989225980729" target="_blank" rel="noopener" class="p-5 bg-navy-card border border-navy-border rounded-xl hover:border-amber-hazard transition text-center group shadow-lg">
                            <div class="w-12 h-12 rounded-full bg-amber-hazard/10 text-amber-hazard flex items-center justify-center mx-auto mb-3 group-hover:bg-amber-hazard group-hover:text-navy-base transition">
                                <svg class="w-6 h-6" fill="currentColor" viewBox="0 0 24 24" aria-hidden="true"><path d="M17.472 14.382c-.297-.149-1.758-.867-2.03-.967-.273-.099-.471-.148-.67.15-.197.297-.767.966-.94 1.164-.173.199-.347.223-.644.075-.297-.15-1.255-.463-2.39-1.475-.883-.788-1.48-1.761-1.653-2.059-.173-.297-.018-.458.13-.606.134-.133.298-.347.446-.52.149-.174.198-.298.298-.497.099-.198.05-.371-.025-.52-.075-.149-.669-1.612-.916-2.207-.242-.579-.487-.5-.669-.51-.173-.008-.371-.01-.57-.01-.198 0-.52.074-.792.372-.272.297-1.04 1.016-1.04 2.479 0 1.462 1.065 2.875 1.213 3.074.149.198 2.096 3.2 5.077 4.487.709.306 1.262.489 1.694.626.712.226 1.36.194 1.872.118.571-.085 1.758-.719 2.006-1.413.248-.694.248-1.289.173-1.413-.074-.124-.272-.198-.57-.347z"/><path d="M12 0C5.373 0 0 5.373 0 12c0 2.114.554 4.099 1.523 5.824L0 24l6.35-1.494A11.94 11.94 0 0012 24c6.627 0 12-5.373 12-12S18.627 0 12 0zm0 21.818A9.802 9.802 0 016.34 20.1l-.407-.242-3.769.887.9-3.68-.265-.42A9.799 9.799 0 012.182 12c0-5.421 4.397-9.818 9.818-9.818S21.818 6.579 21.818 12 17.421 21.818 12 21.818z"/></svg>
                            </div>
                            <h3 class="font-bold text-white text-sm mb-1">واتساپ</h3>
                            <p class="text-sm text-amber-hazard font-semibold" dir="ltr">0922 598 0729</p>
                        </a>
                    </div>

                    <!-- vCard: all text comes from these data-* attributes; script.js stays ASCII-only -->
                    <div class="flex justify-center pt-1">
                        <button type="button" id="vcard-download"
                            data-given-name="صابر"
                            data-family-name="خاک‌بیز"
                            data-title="مجری تست و تحویل تاسیسات برقی"
                            data-tel="+989225980729"
                            data-email="saberkhakbiz73@gmail.com"
                            data-telegram="https://t.me/saberk14z"
                            data-region="گیلان"
                            data-country="ایران"
                            data-file-name="Saber-Khakbiz.vcf"
                            class="inline-flex items-center gap-2 px-5 py-3 rounded-lg border border-amber-hazard/40 text-amber-hazard text-sm font-semibold hover:bg-amber-hazard hover:text-navy-base transition">
                            <svg class="w-4 h-4" fill="none" stroke="currentColor" viewBox="0 0 24 24" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M12 4v16m8-8H4"></path></svg>
                            افزودن به مخاطبین
                        </button>
                    </div>

                    <!-- Signature stamp -->
                    <div class="flex justify-center pt-2">
                        <img src="images/stamp.png" alt="مهر" width="160" height="160" loading="lazy" decoding="async" onerror="this.onerror=null; this.src=svgFallback(150,150,'Stamp');" class="w-28 md:w-40 h-auto object-contain opacity-90 mx-auto">
                    </div>

                    <!-- Footer -->
                    <div class="mt-auto pt-8 border-t border-navy-border/60 flex flex-col sm:flex-row items-center justify-center gap-4 sm:gap-8 text-sm text-gray-400">

                        <div class="flex items-center gap-2.5 group transition-colors duration-300 hover:text-amber-hazard cursor-default">
                            <svg class="w-5 h-5 text-amber-hazard group-hover:scale-110 transition-transform duration-300" fill="none" stroke="currentColor" viewBox="0 0 24 24" aria-hidden="true">
                                <path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M16 7a4 4 0 11-8 0 4 4 0 018 0zM12 14a7 7 0 00-7 7h14a7 7 0 00-7-7z"></path>
                            </svg>
                            <span>صابر خاک‌بیز</span>
                        </div>

                        <span class="hidden sm:inline-block text-navy-border text-base" aria-hidden="true">•</span>

                        <div class="flex items-center gap-2.5 group transition-colors duration-300 hover:text-amber-hazard cursor-default">
                            <span class="relative flex h-2.5 w-2.5" aria-hidden="true">
                                <span class="animate-ping motion-reduce:animate-none absolute inline-flex h-full w-full rounded-full bg-amber-hazard opacity-75"></span>
                                <span class="relative inline-flex rounded-full h-2.5 w-2.5 bg-amber-hazard"></span>
                            </span>
                            <svg class="w-5 h-5 text-amber-hazard group-hover:scale-110 transition-transform duration-300" fill="none" stroke="currentColor" viewBox="0 0 24 24" aria-hidden="true">
                                <path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M17.657 16.657L13.414 20.9a1.998 1.998 0 01-2.827 0l-4.244-4.243a8 8 0 1111.314 0z"></path>
                                <path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M15 11a3 3 0 11-6 0 3 3 0 016 0z"></path>
                            </svg>
                            <span>گیلان، ایران</span>
                        </div>

                        <span class="hidden sm:inline-block text-navy-border text-base" aria-hidden="true">•</span>

                        <div class="text-gray-400 hover:text-gray-300 transition-colors">
                            <span>© <span id="copyright-year">۱۴۰۵</span> — تمامی حقوق محفوظ است</span>
                        </div>

                    </div>
                </div>
            </section>

    </main>

    <!-- Side navigation dots (built by script.js from each section's data-nav-label) -->
    <nav id="section-pagination" class="section-pagination" aria-label="بخش‌های صفحه"></nav>

    <script src="script.js"></script>
</body>
</html>